ver:"3.0" numPoints:1842 numSpaces:0 anonymized numWeathers:4 numEquips:184 donatedBy:"BuildingFit" doc:"Building in Colorado with central plant and VAV system"
id,ahu,air,airRef,area,boiler,chilled,chilledWaterCooling,chilledWaterRef,chiller,cmd,coldDeck,condenser,cool,cooling,coolingTower,cur,current,damper,daytime,delta,dis,discharge,domestic,dualDuct,effective,efficiency,elec,energy,entering,enum,equip,equipRef,evaporator,exhaust,fan,fanPowered,flow,freq,gas,geoAddr,geoCity,geoCoord,geoCountry,geoElevation,geoPostalCode,geoState,geoStreet,heat,heatExchanger,heating,his,hisMode,hot,hotDeck,hotWaterHeating,hotWaterRef,humidity,hvac,kind,leaving,meter,mixed,occ,occupied,outside,plant,primaryLoop,secondaryLoop,point,power,pressure,pump,refrig,return,run,sensor,singleDuct,site,siteRef,sp,speed,steam,temp,thermostat,tz,unit,unocc,valve,vav,vavZone,volume,water,waterCooling,weather,weatherCond,weatherStationRef,weatherStation,zone,custom
@a-0000,,,,151455ft²,,,,,,,,,,,,,,,,,"Alpha",,,,,,,,,,,,,,,,,,,"123 Prarie St, Hugo, CO 80821","Hugo",C(39.04532,-103.57159),"US",2956m,"80821","CO","123 Prarie St",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,"Denver",,,,,,,,,,,@a-07eb,,,
@a-0001,M,,,,,,M,@a-07b8,,,,,,,,,,,,,"Alpha Airside AHU-2",,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,,,,,,,M,,,,,,,,,
@a-0002,,,,,,M,,,,M,,,M,,,M,,,,,"Alpha Airside AHU-2 Chilled Water Valve",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Clg_Valve_Cmd"}
@a-0003,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-2 Discharge Fan Speed",M,,,,,,,,,,@a-0001,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"SF VFD Signal" supply}
@a-0004,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-2 Hot Water Valve",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Htg_Valve_Cmd"}
@a-0005,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Mixed Air Temp",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,M,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"MAT"}
@a-0006,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-2 Outside Air Damper",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Econ_Cmd"}
@a-0007,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Outside Air Enthalpy",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","BTU/lb",,,,,,,,,,,,,{description:"Enthalpy" enthalpy}
@a-0008,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Outside Air Temp",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{dryBulb description:"OAT"}
@a-0009,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside AHU-2 RF VFD",,,,,,M,,,,M,@a-0001,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,M,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-000a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 RF VFD Return Fan Frequency",,,,,,,,,,,@a-0009,,,M,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-000b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 RF VFD Return Fan Power",,,,,,M,,,,,@a-0009,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,M,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-000c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 RF VFD Return Fan Status",,,,,,,,,,,@a-0009,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,
@a-000d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-2 Relief Air Damper",,,,,,,,,,,@a-0001,,M,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Relief Damper Signal"}
@a-000e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-2 Return Air Damper",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Econ_Cmd"}
@a-000f,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-2 Return Air Fan S/S Command",,,,,,,,,,,@a-0001,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF VFD S/S"}
@a-0010,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Return Air Temp",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"RAT"}
@a-0011,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-2 Return Fan Speed",,,,,,,,,,,@a-0001,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"RF VFD Speed"}
@a-0012,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Return Fan Status",,,,,,,,,,,@a-0001,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF Status"}
@a-0013,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside AHU-2 SF VFD",M,,,,,M,,,,M,@a-0001,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0014,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 SF VFD Discharge Fan Power-1",M,,,,,M,,,,,@a-0013,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,{supply}
@a-0015,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 SF VFD Supply Fan Frequency",M,,,,,,,,,,@a-0013,,,M,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,{supply}
@a-0016,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 SF VFD Supply Fan Status",M,,,,,,,,,,@a-0013,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{supply}
@a-0017,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-2 Supply Air Fan S/S Command",M,,,,,,,,,,@a-0001,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF VFD S/S" supply}
@a-0018,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Supply Air Pressure",M,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"Duct Static" supply}
@a-0019,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Supply Air Pressure Setpoint",M,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"DSP_SP_Curr_Value" supply}
@a-001a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Supply Air Temp",M,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"SAT" supply}
@a-001b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Supply Air Temp Setpoint",M,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"DAT_SP" supply}
@a-001c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Supply Fan Status",M,,,,,,,,,,@a-0001,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF Status" supply}
@a-001d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Zone Air Static Pressure",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building DP"}
@a-001e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-2 Zone Air Static Pressure Setpoint",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building Static_SP"}
@a-001f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-2 Zone Occupancy Mode",,,,,,,,,,,@a-0001,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Mode_Occ"}
@a-0020,M,,,,,,M,@a-07b8,,,,,,,,,,,,,"Alpha Airside AHU-3",,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,,,,,,,M,,,,,,,,,
@a-0021,,,,,,M,,,,M,,,M,,,M,,,,,"Alpha Airside AHU-3 Chilled Water Valve",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Clg_Valve_Cmd"}
@a-0022,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-3 Discharge Fan Speed",M,,,,,,,,,,@a-0020,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"SF VFD Signal" supply}
@a-0023,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-3 Hot Water Valve",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Htg_Valve_Cmd"}
@a-0024,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Mixed Air Temp",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,M,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"MAT"}
@a-0025,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-3 Outside Air Damper",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"OSA Damper Signal"}
@a-0026,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Outside Air Humidity",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,M,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%RH",,,,,,,,,,,,,
@a-0027,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Outside Air Temp",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{dryBulb description:"OAT"}
@a-0028,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-3 Relief Air Damper",,,,,,,,,,,@a-0020,,M,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Relief Damper Signal"}
@a-0029,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-3 Return Air Damper",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Rtn Damper Signal"}
@a-002a,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-3 Return Air Fan S/S Command",,,,,,,,,,,@a-0020,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF VFD S/S"}
@a-002b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Return Air Temp",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"RAT"}
@a-002c,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-3 Return Fan Speed",,,,,,,,,,,@a-0020,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"RF VFD Speed"}
@a-002d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Return Fan Status",,,,,,,,,,,@a-0020,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF Status"}
@a-002e,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Fan S/S Command",M,,,,,,,,,,@a-0020,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF VFD S/S" supply}
@a-002f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Humidity",M,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,M,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%RH",,,,,,,,,,,,,{description:"Supply %RH" supply}
@a-0030,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Humidity Setpoint",M,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,M,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","%RH",,,,,,,,,,,,,{description:"Supply %RH SP" supply}
@a-0031,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Pressure",M,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"Duct Static" supply}
@a-0032,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Pressure Setpoint",M,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"DSP_SP_Curr_Value" supply}
@a-0033,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Temp",M,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"SAT" supply}
@a-0034,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Air Temp Setpoint",M,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"DAT_SP" supply}
@a-0035,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Supply Fan Status",M,,,,,,,,,,@a-0020,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF Status" supply}
@a-0036,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Zone Air Static Pressure",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building DP"}
@a-0037,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-3 Zone Air Static Pressure Setpoint",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building Static_SP"}
@a-0038,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-3 Zone Occupancy Mode",,,,,,,,,,,@a-0020,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Mode_Occ"}
@a-0039,M,,,,,,M,@a-07b8,,,,,,,,,,,,,"Alpha Airside AHU-4",,,M,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,M,,,,,,,,,
@a-003a,,,,,,M,,,,M,,,M,,,M,,,,,"Alpha Airside AHU-4 Chilled Water Valve",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Clg_Valve_Cmd"}
@a-003b,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside AHU-4 Cold Deck Air Temp",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Cold Deck SAT"}
@a-003c,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside AHU-4 Cold Deck Air Temp Setpoint",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Clg SAT SP"}
@a-003d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Discharge Fan Speed",M,,,,,,,,,,@a-0039,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"SF_VFD_Curr_Speed" supply}
@a-003e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Hot Deck Air Temp",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Hot Deck SAT"}
@a-003f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Hot Deck Air Temp Setpoint",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Htg SAT SP"}
@a-0040,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-4 Hot Water Valve",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Htg_Valve_Cmd"}
@a-0041,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Mixed Air Temp",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,M,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"MAT"}
@a-0042,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-4 Outside Air Damper",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Econ_Cmd"}
@a-0043,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Outside Air Temp",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{dryBulb description:"OAT"}
@a-0044,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-4 Relief Air Damper",,,,,,,,,,,@a-0039,,M,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Relief Signal"}
@a-0045,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-4 Relief Air Fan S/S Command",,,,,,,,,,,@a-0039,,M,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF VFD S/S" relief}
@a-0046,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Relief Fan Status",,,,,,,,,,,@a-0039,,M,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF Status" relief}
@a-0047,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Return Air Temp",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"RAT"}
@a-0048,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-4 Supply Air Fan S/S Command",M,,,,,,,,,,@a-0039,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF VFD S/S" supply}
@a-0049,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Supply Air Pressure",M,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"Duct Static" supply}
@a-004a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Supply Air Pressure Setpoint",M,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"DSP_SP_Curr_Value" supply}
@a-004b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Supply Fan Status",M,,,,,,,,,,@a-0039,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF Status" supply}
@a-004c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Zone Air Static Pressure",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building Static Reading"}
@a-004d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Zone Air Static Pressure",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building Static Sensor"}
@a-004e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Zone Air Static Pressure Setpoint",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building Static_SP"}
@a-004f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-4 Zone Air Temp",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"IT Room Temp"}
@a-0050,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-4 Zone Occupancy Mode",,,,,,,,,,,@a-0039,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Mode_Occ"}
@a-0051,M,,,,,,M,@a-07b8,,,,,,,,,,,,,"Alpha Airside AHU-5",,,M,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,M,,,,,,,,,
@a-0052,,,,,,M,,,,M,,,M,,,M,,,,,"Alpha Airside AHU-5 Chilled Water Valve",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Clg_Valve_Cmd"}
@a-0053,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside AHU-5 Cold Deck Air Temp",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Cold Deck SAT"}
@a-0054,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside AHU-5 Cold Deck Air Temp Setpoint",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Clg SAT SP"}
@a-0055,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Discharge Fan Speed",M,,,,,,,,,,@a-0051,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"SF_VFD_Curr_Speed" supply}
@a-0056,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-5 Discharge Fan Speed",M,,,,,,,,,,@a-0051,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"SF VFD Signal" supply}
@a-0057,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Hot Deck Air Temp",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Hot Deck SAT"}
@a-0058,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Hot Deck Air Temp Setpoint",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Htg SAT SP"}
@a-0059,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-5 Hot Water Valve",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Htg_Valve_Cmd"}
@a-005a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-5 Hot Water Valve",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Htg_Valve_Cmd"}
@a-005b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Mixed Air Temp",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,M,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"MAT"}
@a-005c,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-5 Outside Air Damper Cmd",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Econ_Cmd"}
@a-005d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-5 Outside Air Damper Signal",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"OSA Damper Signal"}
@a-005e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Outside Air Temp",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{dryBulb description:"OAT"}
@a-005f,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-5 Relief Air Damper",,,,,,,,,,,@a-0051,,M,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Relief Signal"}
@a-0060,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside AHU-5 Return Air Damper Signal",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Rtn Damper Signal"}
@a-0061,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-5 Return Air Fan S/S Command",,,,,,,,,,,@a-0051,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF VFD S/S"}
@a-0062,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Return Air Temp",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,M,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"RAT"}
@a-0063,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Return Fan Status",,,,,,,,,,,@a-0051,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,M,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"RF Status"}
@a-0064,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-5 Supply Air Fan S/S Command",M,,,,,,,,,,@a-0051,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF VFD S/S" supply}
@a-0065,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Supply Air Pressure",M,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"Duct Static" supply}
@a-0066,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Supply Air Pressure Setpoint",M,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,,{description:"DSP_SP_Curr_Value" supply}
@a-0067,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Supply Fan Status",M,,,,,,,,,,@a-0051,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"SF Status" supply}
@a-0068,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Zone Air Static Pressure",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building DP"}
@a-0069,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside AHU-5 Zone Air Static Pressure Setpoint",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","inH₂O",,,,,,,,,,,,M,{description:"Building Static_SP"}
@a-006a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside AHU-5 Zone Occupancy Mode",,,,,,,,,,,@a-0051,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Mode_Occ"}
@a-006b,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-1",,,M,,,,,,,M,@a-0039,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-006c,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-1 Cold Deck Air Damper",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-006d,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-1 Cold Deck Air Flow",,,,,,,,,,,@a-006b,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-006e,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-1 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-006b,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-006f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Discharge Air Temp",M,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0070,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-1 Hot Deck Air Damper",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0071,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Hot Deck Air Flow",,,,,,,,,,,@a-006b,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0072,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-006b,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0073,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Zone Air Temp",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0074,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-1 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0075,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0076,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-1 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0077,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0078,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-1 Zone Occupancy Mode",,,,,,,,,,,@a-006b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0079,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-10",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-007a,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-10 Cold Deck Air Damper",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-007b,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-10 Cold Deck Air Flow",,,,,,,,,,,@a-0079,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-007c,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-10 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0079,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-007d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Discharge Air Temp",M,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-007e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-10 Hot Deck Air Damper",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-007f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Hot Deck Air Flow",,,,,,,,,,,@a-0079,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0080,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0079,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0081,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Zone Air Temp",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0082,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-10 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0083,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0084,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-10 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0085,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0086,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-10 Zone Occupancy Mode",,,,,,,,,,,@a-0079,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0087,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-11",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0088,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-11 Cold Deck Air Damper",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0089,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-11 Cold Deck Air Flow",,,,,,,,,,,@a-0087,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-008a,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-11 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0087,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-008b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Discharge Air Temp",M,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-008c,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-11 Hot Deck Air Damper",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-008d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Hot Deck Air Flow",,,,,,,,,,,@a-0087,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-008e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0087,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-008f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Zone Air Temp",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0090,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-11 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0091,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0092,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-11 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0093,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0094,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-11 Zone Occupancy Mode",,,,,,,,,,,@a-0087,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0095,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-12",,,M,,,,,,,M,@a-0039,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0096,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-12 Cold Deck Air Damper",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0097,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-12 Cold Deck Air Flow",,,,,,,,,,,@a-0095,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0098,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-12 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0095,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0099,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Discharge Air Temp",M,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-009a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-12 Hot Deck Air Damper",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-009b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Hot Deck Air Flow",,,,,,,,,,,@a-0095,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-009c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0095,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-009d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Zone Air Temp",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-009e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-12 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-009f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00a0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-12 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00a1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00a2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-12 Zone Occupancy Mode",,,,,,,,,,,@a-0095,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00a3,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-13",,,M,,,,,,,M,@a-0039,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00a4,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-13 Cold Deck Air Damper",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00a5,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-13 Cold Deck Air Flow",,,,,,,,,,,@a-00a3,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00a6,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-13 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00a3,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00a7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Discharge Air Temp",M,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00a8,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-13 Hot Deck Air Damper",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00a9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Hot Deck Air Flow",,,,,,,,,,,@a-00a3,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00aa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00a3,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00ab,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Zone Air Temp",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-00ac,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-13 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-00ad,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00ae,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-13 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00af,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00b0,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-13 Zone Occupancy Mode",,,,,,,,,,,@a-00a3,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00b1,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-14",,,M,,,,,,,M,@a-0039,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00b2,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-14 Cold Deck Air Damper",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00b3,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-14 Cold Deck Air Flow",,,,,,,,,,,@a-00b1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00b4,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-14 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00b1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00b5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Discharge Air Temp",M,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00b6,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-14 Hot Deck Air Damper",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00b7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Hot Deck Air Flow",,,,,,,,,,,@a-00b1,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00b8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00b1,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00b9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Zone Air Temp",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-00ba,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-14 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-00bb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00bc,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-14 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00bd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00be,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-14 Zone Occupancy Mode",,,,,,,,,,,@a-00b1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00bf,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-2",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00c0,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-2 Cold Deck Air Damper",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00c1,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-2 Cold Deck Air Flow",,,,,,,,,,,@a-00bf,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00c2,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-2 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00bf,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00c3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Discharge Air Temp",M,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00c4,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-2 Hot Deck Air Damper",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00c5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Hot Deck Air Flow",,,,,,,,,,,@a-00bf,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00c6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00bf,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00c7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Zone Air Temp",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-00c8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-2 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-00c9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00ca,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-2 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00cb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00cc,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-2 Zone Occupancy Mode",,,,,,,,,,,@a-00bf,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00cd,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-3",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00ce,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-3 Cold Deck Air Damper",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00cf,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-3 Cold Deck Air Flow",,,,,,,,,,,@a-00cd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00d0,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-3 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00cd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00d1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Discharge Air Temp",M,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00d2,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-3 Hot Deck Air Damper",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00d3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Hot Deck Air Flow",,,,,,,,,,,@a-00cd,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00d4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00cd,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00d5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Zone Air Temp",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-00d6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-3 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-00d7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00d8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-3 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00d9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00da,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-3 Zone Occupancy Mode",,,,,,,,,,,@a-00cd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00db,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-4",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00dc,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-4 Cold Deck Air Damper",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00dd,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-4 Cold Deck Air Flow",,,,,,,,,,,@a-00db,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00de,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-4 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00db,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00df,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Discharge Air Temp",M,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00e0,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-4 Hot Deck Air Damper",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00e1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Hot Deck Air Flow",,,,,,,,,,,@a-00db,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00e2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00db,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00e3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Zone Air Temp",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-00e4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-4 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-00e5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00e6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-4 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00e7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00e8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-4 Zone Occupancy Mode",,,,,,,,,,,@a-00db,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00e9,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-5",,,M,,,,,,,M,@a-0039,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00ea,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-5 Cold Deck Air Damper",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00eb,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-5 Cold Deck Air Flow",,,,,,,,,,,@a-00e9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00ec,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-5 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00e9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00ed,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Discharge Air Temp",M,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00ee,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-5 Hot Deck Air Damper",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00ef,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Hot Deck Air Flow",,,,,,,,,,,@a-00e9,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00f0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00e9,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00f1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Zone Air Temp",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-00f2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-5 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-00f3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-00f4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-5 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-00f5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-00f6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-5 Zone Occupancy Mode",,,,,,,,,,,@a-00e9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-00f7,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-6",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-00f8,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-6 Cold Deck Air Damper",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-00f9,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-6 Cold Deck Air Flow",,,,,,,,,,,@a-00f7,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-00fa,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-6 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-00f7,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-00fb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Discharge Air Temp",M,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-00fc,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-6 Hot Deck Air Damper",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-00fd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Hot Deck Air Flow",,,,,,,,,,,@a-00f7,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-00fe,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-00f7,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-00ff,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Zone Air Temp",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0100,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-6 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0101,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0102,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-6 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0103,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0104,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-6 Zone Occupancy Mode",,,,,,,,,,,@a-00f7,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0105,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-7",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0106,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-7 Cold Deck Air Damper",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0107,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-7 Cold Deck Air Flow",,,,,,,,,,,@a-0105,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0108,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-7 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0105,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0109,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Discharge Air Temp",M,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-010a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-7 Hot Deck Air Damper",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-010b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Hot Deck Air Flow",,,,,,,,,,,@a-0105,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-010c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0105,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-010d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Zone Air Temp",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-010e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-7 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-010f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0110,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-7 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0111,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0112,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-7 Zone Occupancy Mode",,,,,,,,,,,@a-0105,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0113,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-8",,,M,,,,,,,M,@a-0039,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0114,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-8 Cold Deck Air Damper",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0115,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-8 Cold Deck Air Flow",,,,,,,,,,,@a-0113,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0116,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-8 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0113,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0117,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Discharge Air Temp",M,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0118,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-8 Hot Deck Air Damper",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0119,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Hot Deck Air Flow",,,,,,,,,,,@a-0113,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-011a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0113,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-011b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Zone Air Temp",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-011c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-8 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-011d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-011e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-8 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-011f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0120,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-8 Zone Occupancy Mode",,,,,,,,,,,@a-0113,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0121,,,@a-0039,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-4-9",,,M,,,,,,,M,@a-0039,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0122,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-4-9 Cold Deck Air Damper",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0123,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-9 Cold Deck Air Flow",,,,,,,,,,,@a-0121,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0124,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-4-9 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0121,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0125,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Discharge Air Temp",M,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0126,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-4-9 Hot Deck Air Damper",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0127,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Hot Deck Air Flow",,,,,,,,,,,@a-0121,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0128,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0121,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0129,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Zone Air Temp",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-012a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-9 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-012b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-012c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-4-9 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-012d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-012e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-4-9 Zone Occupancy Mode",,,,,,,,,,,@a-0121,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-012f,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-1",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0130,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-1 Cold Deck Air Damper",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0131,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-1 Cold Deck Air Flow",,,,,,,,,,,@a-012f,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0132,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-1 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-012f,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0133,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Discharge Air Temp",M,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0134,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-1 Hot Deck Air Damper",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0135,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Hot Deck Air Flow",,,,,,,,,,,@a-012f,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0136,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-012f,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0137,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Zone Air Temp",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0138,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-1 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0139,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-013a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-1 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-013b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-013c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-1 Zone Occupancy Mode",,,,,,,,,,,@a-012f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-013d,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-10",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-013e,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-10 Cold Deck Air Damper",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-013f,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-10 Cold Deck Air Flow",,,,,,,,,,,@a-013d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0140,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-10 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-013d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0141,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Discharge Air Temp",M,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0142,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-10 Hot Deck Air Damper",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0143,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Hot Deck Air Flow",,,,,,,,,,,@a-013d,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0144,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-013d,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0145,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Zone Air Temp",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0146,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-10 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0147,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0148,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-10 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0149,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-014a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-10 Zone Occupancy Mode",,,,,,,,,,,@a-013d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-014b,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-11",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-014c,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-11 Cold Deck Air Damper",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-014d,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-11 Cold Deck Air Flow",,,,,,,,,,,@a-014b,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-014e,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-11 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-014b,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-014f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Discharge Air Temp",M,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0150,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-11 Hot Deck Air Damper",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0151,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Hot Deck Air Flow",,,,,,,,,,,@a-014b,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0152,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-014b,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0153,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Zone Air Temp",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0154,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-11 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0155,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0156,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-11 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0157,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0158,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-11 Zone Occupancy Mode",,,,,,,,,,,@a-014b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0159,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-12",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-015a,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-12 Cold Deck Air Damper",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-015b,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-12 Cold Deck Air Flow",,,,,,,,,,,@a-0159,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-015c,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-12 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0159,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-015d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Discharge Air Temp",M,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-015e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-12 Hot Deck Air Damper",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-015f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Hot Deck Air Flow",,,,,,,,,,,@a-0159,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0160,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0159,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0161,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Zone Air Temp",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0162,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-12 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0163,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0164,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-12 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0165,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0166,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-12 Zone Occupancy Mode",,,,,,,,,,,@a-0159,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0167,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-13",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0168,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-13 Cold Deck Air Damper",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0169,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-13 Cold Deck Air Flow",,,,,,,,,,,@a-0167,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-016a,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-13 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0167,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-016b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Discharge Air Temp",M,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-016c,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-13 Hot Deck Air Damper",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-016d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Hot Deck Air Flow",,,,,,,,,,,@a-0167,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-016e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0167,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-016f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Zone Air Temp",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0170,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-13 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0171,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0172,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-13 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0173,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0174,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-13 Zone Occupancy Mode",,,,,,,,,,,@a-0167,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0175,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-14",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0176,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-14 Cold Deck Air Damper",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0177,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-14 Cold Deck Air Flow",,,,,,,,,,,@a-0175,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0178,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-14 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0175,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0179,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Discharge Air Temp",M,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-017a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-14 Hot Deck Air Damper",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-017b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Hot Deck Air Flow",,,,,,,,,,,@a-0175,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-017c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0175,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-017d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Zone Air Temp",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-017e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-14 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-017f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0180,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-14 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0181,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0182,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-14 Zone Occupancy Mode",,,,,,,,,,,@a-0175,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0183,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-15",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0184,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-15 Cold Deck Air Damper",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0185,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-15 Cold Deck Air Flow",,,,,,,,,,,@a-0183,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0186,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-15 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0183,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0187,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Discharge Air Temp",M,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0188,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-15 Hot Deck Air Damper",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0189,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Hot Deck Air Flow",,,,,,,,,,,@a-0183,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-018a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0183,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-018b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Zone Air Temp",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-018c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-15 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-018d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-018e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-15 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-018f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0190,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-15 Zone Occupancy Mode",,,,,,,,,,,@a-0183,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0191,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-16",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0192,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-16 Cold Deck Air Damper",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0193,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-16 Cold Deck Air Flow",,,,,,,,,,,@a-0191,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0194,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-16 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0191,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0195,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Discharge Air Temp",M,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0196,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-16 Hot Deck Air Damper",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0197,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Hot Deck Air Flow",,,,,,,,,,,@a-0191,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0198,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0191,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0199,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Zone Air Temp",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-019a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-16 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-019b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-019c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-16 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-019d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-019e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-16 Zone Occupancy Mode",,,,,,,,,,,@a-0191,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-019f,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-17",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01a0,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-17 Cold Deck Air Damper",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01a1,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-17 Cold Deck Air Flow",,,,,,,,,,,@a-019f,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01a2,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-17 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-019f,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01a3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Discharge Air Temp",M,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01a4,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-17 Hot Deck Air Damper",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01a5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Hot Deck Air Flow",,,,,,,,,,,@a-019f,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01a6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-019f,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01a7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Zone Air Temp",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01a8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-17 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01a9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01aa,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-17 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01ab,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-01ac,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-17 Zone Occupancy Mode",,,,,,,,,,,@a-019f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-01ad,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-18",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01ae,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-18 Cold Deck Air Damper",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01af,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-18 Cold Deck Air Flow",,,,,,,,,,,@a-01ad,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01b0,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-18 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-01ad,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01b1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Discharge Air Temp",M,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01b2,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-18 Hot Deck Air Damper",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01b3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Hot Deck Air Flow",,,,,,,,,,,@a-01ad,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01b4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-01ad,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01b5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Zone Air Temp",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01b6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-18 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01b7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01b8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-18 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01b9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-01ba,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-18 Zone Occupancy Mode",,,,,,,,,,,@a-01ad,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-01bb,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-19",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01bc,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-19 Cold Deck Air Damper",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01bd,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-19 Cold Deck Air Flow",,,,,,,,,,,@a-01bb,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01be,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-19 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-01bb,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01bf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Discharge Air Temp",M,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01c0,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-19 Hot Deck Air Damper",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01c1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Hot Deck Air Flow",,,,,,,,,,,@a-01bb,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01c2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-01bb,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01c3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Zone Air Temp",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01c4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-19 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01c5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01c6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-19 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01c7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-01c8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-19 Zone Occupancy Mode",,,,,,,,,,,@a-01bb,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-01c9,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-2",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01ca,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-2 Cold Deck Air Damper",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01cb,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-2 Cold Deck Air Flow",,,,,,,,,,,@a-01c9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01cc,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-2 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-01c9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01cd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Discharge Air Temp",M,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01ce,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-2 Hot Deck Air Damper",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01cf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Hot Deck Air Flow",,,,,,,,,,,@a-01c9,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01d0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-01c9,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01d1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Zone Air Temp",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01d2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-2 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01d3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01d4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-2 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01d5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-01d6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-2 Zone Occupancy Mode",,,,,,,,,,,@a-01c9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-01d7,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-3",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01d8,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-3 Cold Deck Air Damper",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01d9,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-3 Cold Deck Air Flow",,,,,,,,,,,@a-01d7,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01da,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-3 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-01d7,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01db,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Discharge Air Temp",M,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01dc,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-3 Hot Deck Air Damper",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01dd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Hot Deck Air Flow",,,,,,,,,,,@a-01d7,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01de,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-01d7,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01df,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Zone Air Temp",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01e0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-3 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01e1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01e2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-3 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01e3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-01e4,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-3 Zone Occupancy Mode",,,,,,,,,,,@a-01d7,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-01e5,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-4",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01e6,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-4 Cold Deck Air Damper",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01e7,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-4 Cold Deck Air Flow",,,,,,,,,,,@a-01e5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01e8,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-4 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-01e5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01e9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Discharge Air Temp",M,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01ea,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-4 Hot Deck Air Damper",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01eb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Hot Deck Air Flow",,,,,,,,,,,@a-01e5,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01ec,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-01e5,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01ed,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Zone Air Temp",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01ee,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-4 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01ef,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01f0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-4 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01f1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-01f2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-4 Zone Occupancy Mode",,,,,,,,,,,@a-01e5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-01f3,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-5",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-01f4,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-5 Cold Deck Air Damper",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-01f5,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-5 Cold Deck Air Flow",,,,,,,,,,,@a-01f3,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-01f6,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-5 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-01f3,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-01f7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Discharge Air Temp",M,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-01f8,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-5 Hot Deck Air Damper",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-01f9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Hot Deck Air Flow",,,,,,,,,,,@a-01f3,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-01fa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-01f3,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-01fb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Zone Air Temp",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-01fc,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-5 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-01fd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-01fe,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-5 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-01ff,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0200,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-5 Zone Occupancy Mode",,,,,,,,,,,@a-01f3,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0201,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-6",,,M,,,,,,,M,@a-0051,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0202,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-6 Cold Deck Air Damper",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0203,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-6 Cold Deck Air Flow",,,,,,,,,,,@a-0201,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0204,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-6 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-0201,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0205,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Discharge Air Temp",M,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0206,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-6 Hot Deck Air Damper",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0207,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Hot Deck Air Flow",,,,,,,,,,,@a-0201,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0208,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-0201,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0209,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Zone Air Temp",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-020a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-6 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-020b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-020c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-6 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-020d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-020e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-6 Zone Occupancy Mode",,,,,,,,,,,@a-0201,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-020f,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-7",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0210,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-7 Cold Deck Air Damper",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-0211,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-7 Cold Deck Air Flow",,,,,,,,,,,@a-020f,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0212,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-7 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-020f,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0213,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Discharge Air Temp",M,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0214,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-7 Hot Deck Air Damper",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0215,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Hot Deck Air Flow",,,,,,,,,,,@a-020f,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0216,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-020f,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0217,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Zone Air Temp",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0218,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-7 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0219,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-021a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-7 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-021b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-021c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-7 Zone Occupancy Mode",,,,,,,,,,,@a-020f,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-021d,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-8",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-021e,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-8 Cold Deck Air Damper",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-021f,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-8 Cold Deck Air Flow",,,,,,,,,,,@a-021d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-0220,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-8 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-021d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-0221,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Discharge Air Temp",M,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0222,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-8 Hot Deck Air Damper",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0223,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Hot Deck Air Flow",,,,,,,,,,,@a-021d,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0224,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-021d,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0225,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Zone Air Temp",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0226,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-8 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0227,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0228,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-8 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0229,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-022a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-8 Zone Occupancy Mode",,,,,,,,,,,@a-021d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-022b,,,@a-0051,,,,,,,,,,,,,,,,,,"Alpha Airside DD 1-5-9",,,M,,,,,,,M,@a-0051,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-022c,,M,,,,,,,,M,M,,,,,M,,M,,,"Alpha Airside DD 1-5-9 Cold Deck Air Damper",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Clg Dmpr Pos. %"}
@a-022d,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-9 Cold Deck Air Flow",,,,,,,,,,,@a-022b,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 2 (Cold)"}
@a-022e,,M,,,,,,,,,M,,,,,M,,,,,"Alpha Airside DD 1-5-9 Cold Deck Air Flow Setpoint",,,,,,,,,,,@a-022b,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Cold"}
@a-022f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Discharge Air Temp",M,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0230,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside DD 1-5-9 Hot Deck Air Damper",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Htg Dmpr Cmnd 0-100"}
@a-0231,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Hot Deck Air Flow",,,,,,,,,,,@a-022b,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Airflow sensor 1 (Hot)"}
@a-0232,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Hot Deck Air Flow Setpoint",,,,,,,,,,,@a-022b,,,,,M,,,,,,,,,,,,,,M,,,M,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow - Hot"}
@a-0233,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Zone Air Temp",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0234,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-9 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0235,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0236,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside DD 1-5-9 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0237,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0238,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside DD 1-5-9 Zone Occupancy Mode",,,,,,,,,,,@a-022b,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0239,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside EF-1",,,,,,,,,,M,@a-0020,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-023a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside EF-1 Fan Status",,,,,,,,,,,@a-0239,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"EF-1 Status"}
@a-023b,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside EF-2",,,,,,,,,,M,@a-0020,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-023c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside EF-2 Fan Status",,,,,,,,,,,@a-023b,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"EF-2 Status"}
@a-023d,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside EF-3",,,,,,,,,,M,@a-0020,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-023e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside EF-3 Fan Status",,,,,,,,,,,@a-023d,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"EF-3 Status"}
@a-023f,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside EF-4",,,,,,,,,,M,@a-0020,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0240,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside EF-4 Fan Status",,,,,,,,,,,@a-023f,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"EF-4 Status"}
@a-0241,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-1",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0242,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-1 Air Damper",M,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0243,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Discharge Air Flow",M,,,,,,,,,,@a-0241,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0244,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0241,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0245,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Discharge Air Temp",M,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0246,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Hot Water Valve",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0247,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Zone Air Temp",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0248,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-1 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0249,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-024a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-024b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-024c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-1 Zone Occupancy Mode",,,,,,,,,,,@a-0241,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-024d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-10",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-024e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-10 Air Damper",M,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-024f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Discharge Air Flow",M,,,,,,,,,,@a-024d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0250,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-024d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0251,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Discharge Air Temp",M,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0252,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Hot Water Valve",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0253,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Zone Air Temp",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0254,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-10 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0255,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0256,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0257,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0258,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-10 Zone Occupancy Mode",,,,,,,,,,,@a-024d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0259,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-11",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-025a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-11 Air Damper",M,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-025b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Discharge Air Flow",M,,,,,,,,,,@a-0259,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-025c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0259,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-025d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Discharge Air Temp",M,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-025e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Hot Water Valve",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-025f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Zone Air Temp",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0260,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-11 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0261,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0262,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0263,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0264,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-11 Zone Occupancy Mode",,,,,,,,,,,@a-0259,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0265,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-12",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0266,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-12 Air Damper",M,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0267,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Discharge Air Flow",M,,,,,,,,,,@a-0265,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0268,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0265,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0269,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Discharge Air Temp",M,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-026a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Hot Water Valve",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-026b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Zone Air Temp",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-026c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-12 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-026d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-026e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-026f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0270,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-12 Zone Occupancy Mode",,,,,,,,,,,@a-0265,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0271,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-13",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0272,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-13 Air Damper",M,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0273,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Discharge Air Flow",M,,,,,,,,,,@a-0271,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0274,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0271,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0275,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Discharge Air Temp",M,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0276,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Hot Water Valve",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0277,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Zone Air Temp",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0278,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-13 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0279,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-027a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-027b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-027c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-13 Zone Occupancy Mode",,,,,,,,,,,@a-0271,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-027d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-14",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-027e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-14 Air Damper",M,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-027f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Discharge Air Flow",M,,,,,,,,,,@a-027d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0280,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-027d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0281,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Discharge Air Temp",M,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0282,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Hot Water Valve",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0283,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Zone Air Temp",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0284,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-14 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0285,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0286,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0287,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0288,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-14 Zone Occupancy Mode",,,,,,,,,,,@a-027d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0289,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-15",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-028a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-15 Air Damper",M,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-028b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Discharge Air Flow",M,,,,,,,,,,@a-0289,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-028c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0289,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-028d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Discharge Air Temp",M,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-028e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Hot Water Valve",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-028f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Zone Air Temp",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0290,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-15 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0291,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0292,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0293,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0294,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-15 Zone Occupancy Mode",,,,,,,,,,,@a-0289,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0295,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-16",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0296,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-16 Air Damper",M,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0297,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Discharge Air Flow",M,,,,,,,,,,@a-0295,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0298,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0295,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0299,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Discharge Air Temp",M,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-029a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Hot Water Valve",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-029b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Zone Air Temp",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-029c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-16 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-029d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-029e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-029f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02a0,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-16 Zone Occupancy Mode",,,,,,,,,,,@a-0295,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02a1,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-17",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02a2,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-17 Air Damper",M,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02a3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Discharge Air Flow",M,,,,,,,,,,@a-02a1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02a4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02a1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02a5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Discharge Air Temp",M,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02a6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Hot Water Valve",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02a7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Zone Air Temp",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02a8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-17 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02a9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02aa,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02ab,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02ac,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-17 Zone Occupancy Mode",,,,,,,,,,,@a-02a1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02ad,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-18",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02ae,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-18 Air Damper",M,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02af,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Discharge Air Flow",M,,,,,,,,,,@a-02ad,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02b0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02ad,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02b1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Discharge Air Temp",M,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02b2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Hot Water Valve",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02b3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Zone Air Temp",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02b4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-18 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02b5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02b6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02b7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02b8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-18 Zone Occupancy Mode",,,,,,,,,,,@a-02ad,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02b9,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-19",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02ba,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-19 Air Damper",M,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02bb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Discharge Air Flow",M,,,,,,,,,,@a-02b9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02bc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02b9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02bd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Discharge Air Temp",M,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02be,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Hot Water Valve",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02bf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Zone Air Temp",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02c0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-19 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02c1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02c2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02c3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02c4,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-19 Zone Occupancy Mode",,,,,,,,,,,@a-02b9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02c5,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-20",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02c6,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-20 Air Damper",M,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02c7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Discharge Air Flow",M,,,,,,,,,,@a-02c5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02c8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02c5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02c9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Discharge Air Temp",M,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02ca,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Hot Water Valve",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02cb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Zone Air Temp",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02cc,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-20 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02cd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02ce,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02cf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02d0,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-20 Zone Occupancy Mode",,,,,,,,,,,@a-02c5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02d1,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-21",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02d2,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-21 Air Damper",M,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02d3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Discharge Air Flow",M,,,,,,,,,,@a-02d1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02d4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02d1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02d5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Discharge Air Temp",M,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02d6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Hot Water Valve",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02d7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Zone Air Temp",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02d8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-21 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02d9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02da,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02db,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02dc,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-21 Zone Occupancy Mode",,,,,,,,,,,@a-02d1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02dd,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-22",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02de,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-22 Air Damper",M,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02df,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Discharge Air Flow",M,,,,,,,,,,@a-02dd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02e0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02dd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02e1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Discharge Air Temp",M,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02e2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Hot Water Valve",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02e3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Zone Air Temp",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02e4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-22 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02e5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02e6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02e7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02e8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-22 Zone Occupancy Mode",,,,,,,,,,,@a-02dd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02e9,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-23",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02ea,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-23 Air Damper",M,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02eb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Discharge Air Flow",M,,,,,,,,,,@a-02e9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02ec,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02e9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02ed,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Discharge Air Temp",M,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02ee,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Hot Water Valve",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02ef,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Zone Air Temp",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02f0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-23 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02f1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02f2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02f3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-02f4,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-23 Zone Occupancy Mode",,,,,,,,,,,@a-02e9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-02f5,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-25",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-02f6,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-25 Air Damper",M,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-02f7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Discharge Air Flow",M,,,,,,,,,,@a-02f5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-02f8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-02f5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-02f9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Discharge Air Temp",M,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-02fa,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Hot Water Valve",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-02fb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Zone Air Temp",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-02fc,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-25 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-02fd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-02fe,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-02ff,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0300,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-25 Zone Occupancy Mode",,,,,,,,,,,@a-02f5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0301,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-26",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0302,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-26 Air Damper",M,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0303,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Discharge Air Flow",M,,,,,,,,,,@a-0301,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0304,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0301,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0305,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Discharge Air Temp",M,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0306,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Hot Water Valve",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0307,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Zone Air Temp",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0308,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-26 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0309,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-030a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-030b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-030c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-26 Zone Occupancy Mode",,,,,,,,,,,@a-0301,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-030d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-27",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-030e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-27 Air Damper",M,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-030f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Discharge Air Flow",M,,,,,,,,,,@a-030d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0310,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-030d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0311,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Discharge Air Temp",M,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0312,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Hot Water Valve",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0313,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Zone Air Temp",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0314,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-27 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0315,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0316,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0317,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0318,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-27 Zone Occupancy Mode",,,,,,,,,,,@a-030d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0319,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-28",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-031a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-28 Air Damper",M,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-031b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Discharge Air Flow",M,,,,,,,,,,@a-0319,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-031c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0319,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-031d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Discharge Air Temp",M,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-031e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Hot Water Valve",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-031f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Zone Air Temp",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0320,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-28 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0321,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0322,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0323,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0324,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-28 Zone Occupancy Mode",,,,,,,,,,,@a-0319,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0325,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-29",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0326,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-29 Air Damper",M,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0327,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Discharge Air Flow",M,,,,,,,,,,@a-0325,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0328,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0325,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0329,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Discharge Air Temp",M,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-032a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Hot Water Valve",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-032b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Zone Air Temp",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-032c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-29 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-032d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-032e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-032f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0330,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-29 Zone Occupancy Mode",,,,,,,,,,,@a-0325,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0331,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-3",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0332,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-3 Air Damper",M,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0333,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Discharge Air Flow",M,,,,,,,,,,@a-0331,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0334,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0331,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0335,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Discharge Air Temp",M,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0336,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Hot Water Valve",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0337,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Zone Air Temp",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0338,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-3 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0339,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-033a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-033b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-033c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-3 Zone Occupancy Mode",,,,,,,,,,,@a-0331,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-033d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-30",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-033e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-30 Air Damper",M,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-033f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Discharge Air Flow",M,,,,,,,,,,@a-033d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0340,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-033d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0341,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Discharge Air Temp",M,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0342,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Hot Water Valve",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0343,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Zone Air Temp",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0344,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-30 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0345,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0346,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0347,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0348,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-30 Zone Occupancy Mode",,,,,,,,,,,@a-033d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0349,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-31",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-034a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-31 Air Damper",M,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-034b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Discharge Air Flow",M,,,,,,,,,,@a-0349,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-034c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0349,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-034d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Discharge Air Temp",M,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-034e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Hot Water Valve",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-034f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Zone Air Temp",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0350,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-31 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0351,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0352,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0353,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0354,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-31 Zone Occupancy Mode",,,,,,,,,,,@a-0349,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0355,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-32",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0356,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-32 Air Damper",M,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0357,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Discharge Air Flow",M,,,,,,,,,,@a-0355,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0358,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0355,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0359,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Discharge Air Temp",M,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-035a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Hot Water Valve",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-035b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Zone Air Temp",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-035c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-32 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-035d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-035e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-035f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0360,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-32 Zone Occupancy Mode",,,,,,,,,,,@a-0355,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0361,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-33",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0362,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-33 Air Damper",M,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0363,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Discharge Air Flow",M,,,,,,,,,,@a-0361,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0364,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0361,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0365,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Discharge Air Temp",M,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0366,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Hot Water Valve",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0367,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Zone Air Temp",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0368,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-33 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0369,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-036a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-036b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-036c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-33 Zone Occupancy Mode",,,,,,,,,,,@a-0361,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-036d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-34",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-036e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-34 Air Damper",M,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-036f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Discharge Air Flow",M,,,,,,,,,,@a-036d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0370,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-036d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0371,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Discharge Air Temp",M,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0372,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Hot Water Valve",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0373,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Zone Air Temp",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0374,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-34 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0375,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0376,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0377,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0378,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-34 Zone Occupancy Mode",,,,,,,,,,,@a-036d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0379,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-35",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-037a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-35 Air Damper",M,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-037b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Discharge Air Flow",M,,,,,,,,,,@a-0379,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-037c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0379,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-037d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Discharge Air Temp",M,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-037e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Hot Water Valve",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-037f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Zone Air Temp",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0380,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-35 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0381,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0382,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0383,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0384,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-35 Zone Occupancy Mode",,,,,,,,,,,@a-0379,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0385,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-36",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0386,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-36 Air Damper",M,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0387,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Discharge Air Flow",M,,,,,,,,,,@a-0385,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0388,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0385,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0389,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Discharge Air Temp",M,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-038a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Hot Water Valve",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-038b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Zone Air Temp",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-038c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-36 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-038d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-038e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-038f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0390,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-36 Zone Occupancy Mode",,,,,,,,,,,@a-0385,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0391,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-37",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0392,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-37 Air Damper",M,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0393,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Discharge Air Flow",M,,,,,,,,,,@a-0391,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0394,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0391,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0395,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Discharge Air Temp",M,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0396,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Hot Water Valve",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0397,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Zone Air Temp",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0398,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-37 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0399,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-039a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-039b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-039c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-37 Zone Occupancy Mode",,,,,,,,,,,@a-0391,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-039d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-38",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-039e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-38 Air Damper",M,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-039f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Discharge Air Flow",M,,,,,,,,,,@a-039d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03a0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-039d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03a1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Discharge Air Temp",M,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03a2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Hot Water Valve",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03a3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Zone Air Temp",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03a4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-38 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03a5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03a6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03a7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03a8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-38 Zone Occupancy Mode",,,,,,,,,,,@a-039d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03a9,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-4",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03aa,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-4 Air Damper",M,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03ab,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Discharge Air Flow",M,,,,,,,,,,@a-03a9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03ac,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03a9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03ad,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Discharge Air Temp",M,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03ae,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Hot Water Valve",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03af,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Zone Air Temp",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03b0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-4 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03b1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03b2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03b3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03b4,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-4 Zone Occupancy Mode",,,,,,,,,,,@a-03a9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03b5,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-40",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03b6,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-40 Air Damper",M,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03b7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Discharge Air Flow",M,,,,,,,,,,@a-03b5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03b8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03b5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03b9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Discharge Air Temp",M,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03ba,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Hot Water Valve",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03bb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Zone Air Temp",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03bc,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-40 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03bd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03be,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03bf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03c0,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-40 Zone Occupancy Mode",,,,,,,,,,,@a-03b5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03c1,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-41",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03c2,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-41 Air Damper",M,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03c3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Discharge Air Flow",M,,,,,,,,,,@a-03c1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03c4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03c1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03c5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Discharge Air Temp",M,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03c6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Hot Water Valve",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03c7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Zone Air Temp",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03c8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-41 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03c9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03ca,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03cb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03cc,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-41 Zone Occupancy Mode",,,,,,,,,,,@a-03c1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03cd,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-42",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03ce,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-42 Air Damper",M,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03cf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Discharge Air Flow",M,,,,,,,,,,@a-03cd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03d0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03cd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03d1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Discharge Air Temp",M,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03d2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Hot Water Valve",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03d3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Zone Air Temp",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03d4,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-42 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03d5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03d6,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03d7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03d8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-42 Zone Occupancy Mode",,,,,,,,,,,@a-03cd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03d9,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-43",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03da,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-43 Air Damper",M,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03db,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Discharge Air Flow",M,,,,,,,,,,@a-03d9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03dc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03d9,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03dd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Discharge Air Temp",M,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03de,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Hot Water Valve",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03df,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Zone Air Temp",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03e0,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-43 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03e1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03e2,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03e3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03e4,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-43 Zone Occupancy Mode",,,,,,,,,,,@a-03d9,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03e5,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-44",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03e6,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-44 Air Damper",M,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03e7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Discharge Air Flow",M,,,,,,,,,,@a-03e5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03e8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03e5,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03e9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Discharge Air Temp",M,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03ea,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Hot Water Valve",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03eb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Zone Air Temp",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03ec,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-44 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03ed,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03ee,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03ef,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03f0,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-44 Zone Occupancy Mode",,,,,,,,,,,@a-03e5,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03f1,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-45",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03f2,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-45 Air Damper",M,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03f3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Discharge Air Flow",M,,,,,,,,,,@a-03f1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-03f4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03f1,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-03f5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Discharge Air Temp",M,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-03f6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Hot Water Valve",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-03f7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Zone Air Temp",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-03f8,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-45 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-03f9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-03fa,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-03fb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-03fc,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-45 Zone Occupancy Mode",,,,,,,,,,,@a-03f1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-03fd,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-46",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-03fe,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-46 Air Damper",M,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-03ff,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Discharge Air Flow",M,,,,,,,,,,@a-03fd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0400,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-03fd,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0401,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Discharge Air Temp",M,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0402,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Hot Water Valve",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0403,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Zone Air Temp",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0404,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-46 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0405,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0406,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0407,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0408,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-46 Zone Occupancy Mode",,,,,,,,,,,@a-03fd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0409,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-47",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-040a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-47 Air Damper",M,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-040b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Discharge Air Flow",M,,,,,,,,,,@a-0409,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-040c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0409,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-040d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Discharge Air Temp",M,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-040e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Hot Water Valve",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-040f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Zone Air Temp",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0410,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-47 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0411,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0412,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0413,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0414,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-47 Zone Occupancy Mode",,,,,,,,,,,@a-0409,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0415,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-48",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0416,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-48 Air Damper",M,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0417,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Discharge Air Flow",M,,,,,,,,,,@a-0415,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0418,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0415,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0419,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Discharge Air Temp",M,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-041a,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Hot Water Valve",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-041b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Zone Air Temp",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-041c,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-48 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-041d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-041e,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-041f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0420,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-48 Zone Occupancy Mode",,,,,,,,,,,@a-0415,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0421,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-5",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0422,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-5 Air Damper",M,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0423,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Discharge Air Flow",M,,,,,,,,,,@a-0421,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0424,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0421,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0425,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Discharge Air Temp",M,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0426,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Hot Water Valve",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0427,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Zone Air Temp",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0428,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-5 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0429,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-042a,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-042b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-042c,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-5 Zone Occupancy Mode",,,,,,,,,,,@a-0421,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-042d,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-50",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-042e,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-50 Air Damper",M,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-042f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Discharge Air Flow",M,,,,,,,,,,@a-042d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0430,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-042d,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0431,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Discharge Air Temp",M,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0432,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Hot Water Valve",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0433,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Zone Air Temp",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0434,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-50 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0435,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0436,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0437,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0438,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-50 Zone Occupancy Mode",,,,,,,,,,,@a-042d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0439,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-51",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-043a,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-51 Air Damper",M,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-043b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Discharge Air Flow",M,,,,,,,,,,@a-0439,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-043c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0439,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-043d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Discharge Air Temp",M,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-043e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Hot Water Valve",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-043f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Zone Air Temp",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0440,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-51 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0441,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0442,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0443,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0444,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-51 Zone Occupancy Mode",,,,,,,,,,,@a-0439,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0445,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-52",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0446,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-52 Air Damper",M,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0447,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Discharge Air Flow",M,,,,,,,,,,@a-0445,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0448,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0445,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0449,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Discharge Air Temp",M,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,
@a-044a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Zone Air Temp",,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-044b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-52 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-044c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-044d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-044e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-044f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-52 Zone Occupancy Mode",,,,,,,,,,,@a-0445,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0450,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-53",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0451,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-53 Air Damper",M,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0452,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Discharge Air Flow",M,,,,,,,,,,@a-0450,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0453,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0450,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0454,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Discharge Air Temp",M,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0455,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Hot Water Valve",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0456,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Zone Air Temp",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0457,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-53 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0458,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0459,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-045a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-045b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-53 Zone Occupancy Mode",,,,,,,,,,,@a-0450,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-045c,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-55",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-045d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-55 Air Damper",M,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-045e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Discharge Air Flow",M,,,,,,,,,,@a-045c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-045f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-045c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0460,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Discharge Air Temp",M,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0461,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Hot Water Valve",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0462,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Zone Air Temp",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0463,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-55 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0464,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0465,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0466,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0467,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-55 Zone Occupancy Mode",,,,,,,,,,,@a-045c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0468,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-56",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0469,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-56 Air Damper",M,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-046a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Discharge Air Flow",M,,,,,,,,,,@a-0468,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-046b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0468,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-046c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Discharge Air Temp",M,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-046d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Hot Water Valve",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-046e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Zone Air Temp",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-046f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-56 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0470,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0471,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0472,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0473,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-56 Zone Occupancy Mode",,,,,,,,,,,@a-0468,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0474,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-58",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0475,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-58 Air Damper",M,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0476,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Discharge Air Flow",M,,,,,,,,,,@a-0474,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0477,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0474,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0478,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Discharge Air Temp",M,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0479,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Hot Water Valve",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-047a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Zone Air Temp",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-047b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-58 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-047c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-047d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-047e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-047f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-58 Zone Occupancy Mode",,,,,,,,,,,@a-0474,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0480,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-59",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0481,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-59 Air Damper",M,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0482,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Discharge Air Flow",M,,,,,,,,,,@a-0480,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0483,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0480,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0484,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Discharge Air Temp",M,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0485,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Hot Water Valve",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0486,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Zone Air Temp",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0487,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-59 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0488,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0489,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-048a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-048b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-59 Zone Occupancy Mode",,,,,,,,,,,@a-0480,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-048c,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-6",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-048d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-6 Air Damper",M,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-048e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Discharge Air Flow",M,,,,,,,,,,@a-048c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-048f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-048c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0490,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Discharge Air Temp",M,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0491,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Hot Water Valve",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0492,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Zone Air Temp",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0493,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-6 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0494,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0495,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0496,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0497,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-6 Zone Occupancy Mode",,,,,,,,,,,@a-048c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0498,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-61",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0499,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-61 Air Damper",M,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-049a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Discharge Air Flow",M,,,,,,,,,,@a-0498,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-049b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0498,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-049c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Discharge Air Temp",M,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-049d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Hot Water Valve",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-049e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Zone Air Temp",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-049f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-61 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04a0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04a1,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04a2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04a3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-61 Zone Occupancy Mode",,,,,,,,,,,@a-0498,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04a4,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-62",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04a5,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-62 Air Damper",M,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04a6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Discharge Air Flow",M,,,,,,,,,,@a-04a4,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04a7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04a4,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04a8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Discharge Air Temp",M,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04a9,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Hot Water Valve",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04aa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Zone Air Temp",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04ab,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-62 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04ac,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04ad,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04ae,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04af,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-62 Zone Occupancy Mode",,,,,,,,,,,@a-04a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04b0,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-63",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04b1,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-63 Air Damper",M,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04b2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Discharge Air Flow",M,,,,,,,,,,@a-04b0,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04b3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04b0,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04b4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Discharge Air Temp",M,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04b5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Hot Water Valve",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04b6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Zone Air Temp",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04b7,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-63 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04b8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04b9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04ba,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04bb,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-63 Zone Occupancy Mode",,,,,,,,,,,@a-04b0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04bc,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-64",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04bd,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-64 Air Damper",M,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04be,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Discharge Air Flow",M,,,,,,,,,,@a-04bc,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04bf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04bc,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04c0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Discharge Air Temp",M,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04c1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Hot Water Valve",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04c2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Zone Air Temp",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04c3,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-64 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04c4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04c5,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04c6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04c7,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-64 Zone Occupancy Mode",,,,,,,,,,,@a-04bc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04c8,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-65",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04c9,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-65 Air Damper",M,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04ca,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-65 Discharge Air Flow",M,,,,,,,,,,@a-04c8,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04cb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-65 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04c8,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04cc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-65 Zone Air Temp",,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04cd,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-65 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04ce,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-65 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04cf,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04d0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04d1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-65 Zone Occupancy Mode",,,,,,,,,,,@a-04c8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04d2,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-66",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04d3,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-66 Air Damper",M,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04d4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Discharge Air Flow",M,,,,,,,,,,@a-04d2,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04d5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04d2,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04d6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Discharge Air Temp",M,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04d7,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Hot Water Valve",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04d8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Zone Air Temp",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04d9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-66 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04da,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04db,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04dc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04dd,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-66 Zone Occupancy Mode",,,,,,,,,,,@a-04d2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04de,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-67",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04df,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-67 Air Damper",M,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04e0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Discharge Air Flow",M,,,,,,,,,,@a-04de,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04e1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04de,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04e2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Discharge Air Temp",M,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04e3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Hot Water Valve",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04e4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Zone Air Temp",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04e5,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-67 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04e6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04e7,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04e8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04e9,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-67 Zone Occupancy Mode",,,,,,,,,,,@a-04de,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04ea,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-68",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04eb,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-68 Air Damper",M,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04ec,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Discharge Air Flow",M,,,,,,,,,,@a-04ea,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04ed,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04ea,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04ee,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Discharge Air Temp",M,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04ef,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Hot Water Valve",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04f0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Zone Air Temp",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04f1,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-68 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04f2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04f3,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-04f4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-04f5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-68 Zone Occupancy Mode",,,,,,,,,,,@a-04ea,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-04f6,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-69",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-04f7,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-69 Air Damper",M,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-04f8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Discharge Air Flow",M,,,,,,,,,,@a-04f6,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-04f9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-04f6,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-04fa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Discharge Air Temp",M,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-04fb,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Hot Water Valve",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-04fc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Zone Air Temp",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-04fd,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-69 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-04fe,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-04ff,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0500,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0501,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-69 Zone Occupancy Mode",,,,,,,,,,,@a-04f6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0502,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-7",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0503,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-7 Air Damper",M,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0504,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Discharge Air Flow",M,,,,,,,,,,@a-0502,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0505,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0502,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0506,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Discharge Air Temp",M,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0507,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Hot Water Valve",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0508,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Zone Air Temp",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0509,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-7 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-050a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-050b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-050c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-050d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-7 Zone Occupancy Mode",,,,,,,,,,,@a-0502,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-050e,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-70",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-050f,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-70 Air Damper",M,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0510,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Discharge Air Flow",M,,,,,,,,,,@a-050e,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0511,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-050e,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0512,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Discharge Air Temp",M,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0513,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Hot Water Valve",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0514,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Zone Air Temp",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0515,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-70 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0516,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0517,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0518,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0519,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-70 Zone Occupancy Mode",,,,,,,,,,,@a-050e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-051a,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-71",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-051b,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-71 Air Damper",M,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-051c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Discharge Air Flow",M,,,,,,,,,,@a-051a,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-051d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-051a,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-051e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Discharge Air Temp",M,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-051f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Hot Water Valve",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0520,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Zone Air Temp",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0521,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-71 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0522,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0523,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0524,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0525,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-71 Zone Occupancy Mode",,,,,,,,,,,@a-051a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0526,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-72",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0527,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-72 Air Damper",M,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0528,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Discharge Air Flow",M,,,,,,,,,,@a-0526,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0529,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0526,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-052a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Discharge Air Temp",M,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-052b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Hot Water Valve",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-052c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Zone Air Temp",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-052d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-72 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-052e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-052f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0530,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0531,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-72 Zone Occupancy Mode",,,,,,,,,,,@a-0526,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0532,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-73",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0533,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-73 Air Damper",M,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0534,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Discharge Air Flow",M,,,,,,,,,,@a-0532,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0535,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0532,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0536,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Discharge Air Temp",M,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0537,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Hot Water Valve",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0538,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Zone Air Temp",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0539,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-73 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-053a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-053b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-053c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-053d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-73 Zone Occupancy Mode",,,,,,,,,,,@a-0532,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-053e,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-74",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-053f,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-74 Air Damper",M,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0540,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Discharge Air Flow",M,,,,,,,,,,@a-053e,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0541,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-053e,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0542,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Discharge Air Temp",M,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0543,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Hot Water Valve",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0544,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Zone Air Temp",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0545,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-74 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0546,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0547,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0548,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0549,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-74 Zone Occupancy Mode",,,,,,,,,,,@a-053e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-054a,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-75",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-054b,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-75 Air Damper",M,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-054c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-75 Discharge Air Flow",M,,,,,,,,,,@a-054a,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-054d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-75 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-054a,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-054e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-75 Zone Air Temp",,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-054f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-75 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0550,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-75 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0551,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0552,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0553,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-75 Zone Occupancy Mode",,,,,,,,,,,@a-054a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0554,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-76",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0555,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-76 Air Damper",M,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0556,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Discharge Air Flow",M,,,,,,,,,,@a-0554,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0557,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0554,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0558,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Discharge Air Temp",M,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0559,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Hot Water Valve",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-055a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Zone Air Temp",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-055b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-76 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-055c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-055d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-055e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-055f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-76 Zone Occupancy Mode",,,,,,,,,,,@a-0554,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0560,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-78",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0561,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-78 Air Damper",M,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0562,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Discharge Air Flow",M,,,,,,,,,,@a-0560,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0563,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0560,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0564,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Discharge Air Temp",M,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0565,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Hot Water Valve",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0566,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Zone Air Temp",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0567,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-78 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0568,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0569,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-056a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-056b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-78 Zone Occupancy Mode",,,,,,,,,,,@a-0560,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-056c,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-79",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-056d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-79 Air Damper",M,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-056e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Discharge Air Flow",M,,,,,,,,,,@a-056c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-056f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-056c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0570,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Discharge Air Temp",M,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0571,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Hot Water Valve",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0572,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Zone Air Temp",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0573,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-79 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0574,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0575,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0576,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0577,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-79 Zone Occupancy Mode",,,,,,,,,,,@a-056c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0578,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-8",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0579,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-8 Air Damper",M,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-057a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Discharge Air Flow",M,,,,,,,,,,@a-0578,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-057b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0578,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-057c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Discharge Air Temp",M,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-057d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Hot Water Valve",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-057e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Zone Air Temp",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-057f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-8 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0580,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0581,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0582,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0583,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-8 Zone Occupancy Mode",,,,,,,,,,,@a-0578,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0584,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-80",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0585,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-80 Air Damper",M,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0586,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Discharge Air Flow",M,,,,,,,,,,@a-0584,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0587,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0584,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0588,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Discharge Air Temp",M,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0589,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Hot Water Valve",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-058a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Zone Air Temp",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-058b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-80 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-058c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-058d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-058e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-058f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-80 Zone Occupancy Mode",,,,,,,,,,,@a-0584,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0590,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-81",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0591,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-81 Air Damper",M,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0592,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-81 Discharge Air Flow",M,,,,,,,,,,@a-0590,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0593,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-81 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0590,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0594,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-81 Zone Air Temp",,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0595,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-81 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0596,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-81 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0597,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0598,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0599,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-81 Zone Occupancy Mode",,,,,,,,,,,@a-0590,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-059a,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-82",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-059b,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-82 Air Damper",M,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-059c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Discharge Air Flow",M,,,,,,,,,,@a-059a,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-059d,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-059a,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-059e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Discharge Air Temp",M,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-059f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Hot Water Valve",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05a0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Zone Air Temp",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05a1,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-82 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05a2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05a3,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05a4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05a5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-82 Zone Occupancy Mode",,,,,,,,,,,@a-059a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05a6,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-83",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05a7,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-83 Air Damper",M,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05a8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Discharge Air Flow",M,,,,,,,,,,@a-05a6,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05a9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05a6,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05aa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Discharge Air Temp",M,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05ab,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Hot Water Valve",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05ac,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Zone Air Temp",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05ad,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-83 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05ae,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05af,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05b0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05b1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-83 Zone Occupancy Mode",,,,,,,,,,,@a-05a6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05b2,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-84",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05b3,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-84 Air Damper",M,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05b4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Discharge Air Flow",M,,,,,,,,,,@a-05b2,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05b5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05b2,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05b6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Discharge Air Temp",M,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05b7,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Hot Water Valve",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05b8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Zone Air Temp",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05b9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-84 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05ba,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05bb,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05bc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05bd,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-84 Zone Occupancy Mode",,,,,,,,,,,@a-05b2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05be,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-85",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05bf,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-85 Air Damper",M,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05c0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Discharge Air Flow",M,,,,,,,,,,@a-05be,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05c1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05be,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05c2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Discharge Air Temp",M,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05c3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Hot Water Valve",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05c4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Zone Air Temp",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05c5,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-85 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05c6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05c7,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05c8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05c9,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-85 Zone Occupancy Mode",,,,,,,,,,,@a-05be,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05ca,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-86",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05cb,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-86 Air Damper",M,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05cc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Discharge Air Flow",M,,,,,,,,,,@a-05ca,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05cd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05ca,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05ce,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Discharge Air Temp",M,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05cf,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Hot Water Valve",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05d0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Zone Air Temp",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05d1,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-86 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05d2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05d3,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05d4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05d5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-86 Zone Occupancy Mode",,,,,,,,,,,@a-05ca,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05d6,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-87",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05d7,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-87 Air Damper",M,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05d8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Discharge Air Flow",M,,,,,,,,,,@a-05d6,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05d9,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05d6,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05da,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Discharge Air Temp",M,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05db,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Hot Water Valve",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05dc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Zone Air Temp",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05dd,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-87 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05de,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05df,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05e0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05e1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-87 Zone Occupancy Mode",,,,,,,,,,,@a-05d6,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05e2,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-88",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05e3,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-88 Air Damper",M,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05e4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Discharge Air Flow",M,,,,,,,,,,@a-05e2,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05e5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05e2,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05e6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Discharge Air Temp",M,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05e7,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Hot Water Valve",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05e8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Zone Air Temp",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05e9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-88 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05ea,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05eb,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05ec,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05ed,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-88 Zone Occupancy Mode",,,,,,,,,,,@a-05e2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05ee,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-89",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05ef,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-89 Air Damper",M,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05f0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Discharge Air Flow",M,,,,,,,,,,@a-05ee,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05f1,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05ee,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-05f2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Discharge Air Temp",M,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-05f3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Hot Water Valve",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-05f4,,M,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Relief Air Fan S/S Command",,,,,,,,,,,@a-05ee,,M,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Decon EF S/S" relief}
@a-05f5,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Relief Fan Status",,,,,,,,,,,@a-05ee,,M,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Decon EF Status" relief}
@a-05f6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Zone Air Temp",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-05f7,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-89 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-05f8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-05f9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-05fa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-05fb,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-89 Zone Occupancy Mode",,,,,,,,,,,@a-05ee,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-05fc,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-9",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-05fd,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-9 Air Damper",M,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-05fe,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Discharge Air Flow",M,,,,,,,,,,@a-05fc,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-05ff,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-05fc,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0600,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Discharge Air Temp",M,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0601,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Hot Water Valve",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0602,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Zone Air Temp",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0603,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-9 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0604,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0605,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0606,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0607,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-9 Zone Occupancy Mode",,,,,,,,,,,@a-05fc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0608,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-90",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0609,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-90 Air Damper",M,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-060a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Discharge Air Flow",M,,,,,,,,,,@a-0608,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-060b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0608,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-060c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Discharge Air Temp",M,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-060d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Hot Water Valve",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-060e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Zone Air Temp",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-060f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-90 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0610,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0611,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0612,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0613,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-90 Zone Occupancy Mode",,,,,,,,,,,@a-0608,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0614,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-91",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0615,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-91 Air Damper",M,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0616,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Discharge Air Flow",M,,,,,,,,,,@a-0614,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0617,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0614,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0618,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Discharge Air Temp",M,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0619,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Hot Water Valve",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-061a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Zone Air Temp",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-061b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-91 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-061c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-061d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-061e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-061f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-91 Zone Occupancy Mode",,,,,,,,,,,@a-0614,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0620,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-92",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0621,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-92 Air Damper",M,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0622,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Discharge Air Flow",M,,,,,,,,,,@a-0620,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0623,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0620,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0624,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Discharge Air Temp",M,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0625,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Hot Water Valve",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0626,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Zone Air Temp",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0627,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-92 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0628,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0629,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-062a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-062b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-92 Zone Occupancy Mode",,,,,,,,,,,@a-0620,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-062c,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-93",,,,,,,,,,M,@a-0001,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-062d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-93 Air Damper",M,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-062e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Discharge Air Flow",M,,,,,,,,,,@a-062c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-062f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-062c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0630,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Discharge Air Temp",M,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0631,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Hot Water Valve",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0632,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Zone Air Temp",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0633,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-93 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0634,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0635,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0636,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0637,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-93 Zone Occupancy Mode",,,,,,,,,,,@a-062c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0638,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-94",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0639,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-94 Air Damper",M,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-063a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Discharge Air Flow",M,,,,,,,,,,@a-0638,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-063b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0638,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-063c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Discharge Air Temp",M,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-063d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Hot Water Valve",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-063e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Zone Air Temp",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-063f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-94 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0640,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0641,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0642,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0643,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-94 Zone Occupancy Mode",,,,,,,,,,,@a-0638,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0644,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-95",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0645,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-95 Air Damper",M,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0646,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Discharge Air Flow",M,,,,,,,,,,@a-0644,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0647,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0644,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0648,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Discharge Air Temp",M,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0649,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Hot Water Valve",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-064a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Zone Air Temp",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-064b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-95 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-064c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-064d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-064e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-064f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-95 Zone Occupancy Mode",,,,,,,,,,,@a-0644,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0650,,,@a-0001,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-2-96",,,,,,,,,,M,@a-0001,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0651,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-2-96 Air Damper",M,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0652,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Discharge Air Flow",M,,,,,,,,,,@a-0650,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0653,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0650,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0654,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Discharge Air Temp",M,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0655,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Hot Water Valve",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0656,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Zone Air Temp",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0657,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-96 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0658,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0659,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-065a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-065b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-2-96 Zone Occupancy Mode",,,,,,,,,,,@a-0650,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-065c,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-1",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-065d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-1 Air Damper",M,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-065e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Discharge Air Flow",M,,,,,,,,,,@a-065c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-065f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-065c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0660,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Discharge Air Temp",M,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0661,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Hot Water Valve",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0662,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Zone Air Temp",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0663,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-1 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0664,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0665,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0666,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0667,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-1 Zone Occupancy Mode",,,,,,,,,,,@a-065c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0668,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-10",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0669,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-10 Air Damper",M,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-066a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Discharge Air Flow",M,,,,,,,,,,@a-0668,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-066b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0668,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-066c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Discharge Air Temp",M,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-066d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Hot Water Valve",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-066e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Zone Air Temp",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-066f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-10 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0670,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0671,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0672,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0673,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-10 Zone Occupancy Mode",,,,,,,,,,,@a-0668,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0674,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-11",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0675,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-11 Air Damper",M,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0676,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Discharge Air Flow",M,,,,,,,,,,@a-0674,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0677,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0674,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0678,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Discharge Air Temp",M,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0679,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Hot Water Valve",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-067a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Zone Air Temp",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-067b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-11 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-067c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-067d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-067e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-067f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-11 Zone Occupancy Mode",,,,,,,,,,,@a-0674,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0680,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-12",,,,,,,,,,M,@a-0020,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0681,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-12 Air Damper",M,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0682,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Discharge Air Flow",M,,,,,,,,,,@a-0680,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0683,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0680,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0684,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Discharge Air Temp",M,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0685,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Hot Water Valve",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0686,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Zone Air Temp",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0687,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-12 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0688,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0689,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-068a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-068b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-12 Zone Occupancy Mode",,,,,,,,,,,@a-0680,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-068c,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-13",,,,,,,,,,M,@a-0020,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-068d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-13 Air Damper",M,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-068e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Discharge Air Flow",M,,,,,,,,,,@a-068c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-068f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-068c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0690,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Discharge Air Temp",M,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0691,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Hot Water Valve",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0692,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Zone Air Temp",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0693,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-13 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0694,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0695,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0696,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0697,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-13 Zone Occupancy Mode",,,,,,,,,,,@a-068c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0698,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-14",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0699,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-14 Air Damper",M,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-069a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Discharge Air Flow",M,,,,,,,,,,@a-0698,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-069b,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0698,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-069c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Discharge Air Temp",M,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-069d,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Hot Water Valve",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-069e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Zone Air Temp",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-069f,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-14 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06a0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06a1,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06a2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06a3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-14 Zone Occupancy Mode",,,,,,,,,,,@a-0698,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06a4,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-15",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06a5,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-15 Air Damper",M,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06a6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Discharge Air Flow",M,,,,,,,,,,@a-06a4,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06a7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06a4,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06a8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Discharge Air Temp",M,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06a9,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Hot Water Valve",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06aa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Zone Air Temp",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06ab,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-15 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06ac,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06ad,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06ae,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06af,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-15 Zone Occupancy Mode",,,,,,,,,,,@a-06a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06b0,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-16",,,,,,,,,,M,@a-0020,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06b1,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-16 Air Damper",M,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06b2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Discharge Air Flow",M,,,,,,,,,,@a-06b0,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06b3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06b0,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06b4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Discharge Air Temp",M,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06b5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Hot Water Valve",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06b6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Zone Air Temp",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06b7,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-16 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06b8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06b9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06ba,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06bb,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-16 Zone Occupancy Mode",,,,,,,,,,,@a-06b0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06bc,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-17",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06bd,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-17 Air Damper",M,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06be,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Discharge Air Flow",M,,,,,,,,,,@a-06bc,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06bf,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06bc,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06c0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Discharge Air Temp",M,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06c1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Hot Water Valve",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06c2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Zone Air Temp",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06c3,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-17 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06c4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06c5,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06c6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06c7,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-17 Zone Occupancy Mode",,,,,,,,,,,@a-06bc,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06c8,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-2",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06c9,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-2 Air Damper",M,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06ca,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Discharge Air Flow",M,,,,,,,,,,@a-06c8,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06cb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06c8,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06cc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Discharge Air Temp",M,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06cd,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Hot Water Valve",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06ce,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Zone Air Temp",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06cf,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-2 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06d0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06d1,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06d2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06d3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-2 Zone Occupancy Mode",,,,,,,,,,,@a-06c8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06d4,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-3",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06d5,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-3 Air Damper",M,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06d6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Discharge Air Flow",M,,,,,,,,,,@a-06d4,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06d7,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06d4,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06d8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Discharge Air Temp",M,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06d9,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Hot Water Valve",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06da,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Zone Air Temp",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06db,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-3 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06dc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06dd,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06de,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06df,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-3 Zone Occupancy Mode",,,,,,,,,,,@a-06d4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06e0,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-4",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06e1,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-4 Air Damper",M,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06e2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Discharge Air Flow",M,,,,,,,,,,@a-06e0,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06e3,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06e0,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06e4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Discharge Air Temp",M,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06e5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Hot Water Valve",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06e6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Zone Air Temp",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06e7,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-4 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06e8,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06e9,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06ea,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06eb,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-4 Zone Occupancy Mode",,,,,,,,,,,@a-06e0,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06ec,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-5",,,,,,,,,,M,@a-0020,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06ed,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-5 Air Damper",M,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06ee,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Discharge Air Flow",M,,,,,,,,,,@a-06ec,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06ef,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06ec,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06f0,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Discharge Air Temp",M,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06f1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Hot Water Valve",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06f2,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Zone Air Temp",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06f3,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-5 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-06f4,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-06f5,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-06f6,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-06f7,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-5 Zone Occupancy Mode",,,,,,,,,,,@a-06ec,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-06f8,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-6",,,,,,,,,,M,@a-0020,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-06f9,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-6 Air Damper",M,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-06fa,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Discharge Air Flow",M,,,,,,,,,,@a-06f8,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-06fb,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-06f8,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-06fc,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Discharge Air Temp",M,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-06fd,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Hot Water Valve",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-06fe,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Zone Air Temp",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-06ff,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-6 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0700,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0701,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0702,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0703,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-6 Zone Occupancy Mode",,,,,,,,,,,@a-06f8,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0704,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-7",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0705,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-7 Air Damper",M,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0706,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Discharge Air Flow",M,,,,,,,,,,@a-0704,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0707,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0704,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0708,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Discharge Air Temp",M,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0709,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Hot Water Valve",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-070a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Zone Air Temp",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-070b,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-7 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-070c,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-070d,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-070e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-070f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-7 Zone Occupancy Mode",,,,,,,,,,,@a-0704,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0710,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-8",,,,,,,,,,M,@a-0020,,,,M,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-0711,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-8 Air Damper",M,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-0712,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Discharge Air Flow",M,,,,,,,,,,@a-0710,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-0713,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-0710,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0714,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Discharge Air Temp",M,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0715,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Hot Water Valve",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0716,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Zone Air Temp",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0717,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-8 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0718,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0719,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-071a,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-071b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-8 Zone Occupancy Mode",,,,,,,,,,,@a-0710,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-071c,,,@a-0020,,,,,,,,,,,,,,,,,,"Alpha Airside VAV 1-3-9",,,,,,,,,,M,@a-0020,,,,,,,,,,,,,,,,,,,,,,,M,@a-07da,,M,,,,,,,,,,,,,,,,,,,M,,@a-0000,,,,,M,,,,,M,,,,,,,,,,
@a-071d,,M,,,,,,,,M,,,,,,M,,M,,,"Alpha Airside VAV 1-3-9 Air Damper",M,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{description:"Damper Command"}
@a-071e,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Discharge Air Flow",M,,,,,,,,,,@a-071c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Current Airflow"}
@a-071f,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Discharge Air Flow Setpoint",M,,,M,,,,,,,@a-071c,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","cfm",,,,,,,,,,,,,{description:"Desired Airflow"}
@a-0720,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Discharge Air Temp",M,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{description:"Discharge Air Temp"}
@a-0721,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Hot Water Valve",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,M,,,M,,M,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"Heating Valve Signal"}
@a-0722,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Zone Air Temp",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Space Temperature"}
@a-0723,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-9 Zone Air Temp Occ Cooling Setpoint",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Clg Setpoint"}
@a-0724,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Zone Air Temp Occ Heating Setpoint",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,M,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,,,,,,,M,{description:"Occupied Htg Setpoint"}
@a-0725,,M,,,,,,,,,,,,M,,M,,,,,"Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Cooling Setpoint",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Clg Sp"}
@a-0726,,M,,,,,,,,,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Heating Setpoint",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,M,M,"cov",,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",M,,,,,,,,,,,M,{description:"Unoccupied Htg Sp"}
@a-0727,,,,,,,,,,M,,,,,,M,,,,,"Alpha Airside VAV 1-3-9 Zone Occupancy Mode",,,,,,,,,,,@a-071c,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,M,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,M,{description:"Occupied status"}
@a-0728,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 1",,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0729,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 1 Cost",,,,,,,,,,,@a-0728,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-072a,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 1 Energy",,,,,,M,M,,,,@a-0728,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","kWh",,,,,,,,,,,,,
@a-072b,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 1 Power Peak",,,,,,M,,,,,@a-0728,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,{max}
@a-072c,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 2",,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-072d,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 2 Cost",,,,,,,,,,,@a-072c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-072e,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 2 Energy",,,,,,M,M,,,,@a-072c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","kWh",,,,,,,,,,,,,
@a-072f,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Elec Meter 2 Power Peak",,,,,,M,,,,,@a-072c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,{max}
@a-0730,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 1",,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0731,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 1 Cost",,,,,,,,,,,@a-0730,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0732,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 1 Energy",,,,,,,M,,,,@a-0730,,,,,,,M,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","therm",,,,,,,,,,,,,
@a-0733,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 2",,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0734,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 2 Cost",,,,,,,,,,,@a-0733,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0735,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 2 Energy",,,,,,,M,,,,@a-0733,,,,,,,M,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","therm",,,,,,,,,,,,,
@a-0736,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 2 Transport Cost",,,,,,,,,,,@a-0733,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0737,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 3",,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0738,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 3 Cost",,,,,,,,,,,@a-0737,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0739,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Gas Meter 3 Energy",,,,,,,M,,,,@a-0737,,,,,,,M,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","therm",,,,,,,,,,,,,
@a-073a,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 1",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-073b,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 1 Cost",,,,,,,,,,,@a-073a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-073c,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 1 Volume",,M,,,,,,,,,@a-073a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-073d,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 2",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-073e,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 2 Cost",,,,,,,,,,,@a-073d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-073f,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 2 Volume",,M,,,,,,,,,@a-073d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-0740,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 3",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-0741,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 3 Cost",,,,,,,,,,,@a-0740,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0742,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 3 Volume",,M,,,,,,,,,@a-0740,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-0743,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 4",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-0744,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 4 Cost",,,,,,,,,,,@a-0743,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0745,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 4 Volume",,M,,,,,,,,,@a-0743,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-0746,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 5",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-0747,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 5 Cost",,,,,,,,,,,@a-0746,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0748,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 5 Volume",,M,,,,,,,,,@a-0746,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-0749,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 6",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-074a,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 6 Cost",,,,,,,,,,,@a-0749,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-074b,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 6 Volume",,M,,,,,,,,,@a-0749,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-074c,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 7",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-074d,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 7 Cost",,,,,,,,,,,@a-074c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-074e,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 7 Volume",,M,,,,,,,,,@a-074c,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-074f,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 8",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-0750,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 8 Cost",,,,,,,,,,,@a-074f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","\$",,,,,,,,,,,,,{cost}
@a-0751,,,,,,,,,,,,,,,,,,,,,"Alpha Utility Bills Water Meter 8 Volume",,M,,,,,,,,,@a-074f,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal",,,,,M,M,,,,,,,
@a-0752,,,,,M,,,,,,,,,,,,,,,,"Alpha Waterside B-1",,,,,,,,,,M,@a-07da,,,,,,,,,,,,,,,,,,,,,,,,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0753,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside B-1 Command",,,,,,,,,,,@a-0752,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Boiler 1 S/S"}
@a-0754,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside B-1 Firing Rate",,,,,,,,,,,@a-0752,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{firingRate description:"B-1 Fire Rate"}
@a-0755,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside B-1 Status",,,,,,,,,,,@a-0752,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Boiler 1 Status"}
@a-0756,,,,,M,,,,,,,,,,,,,,,,"Alpha Waterside B-2",,,,,,,,,,M,@a-07da,,,,,,,,,,,,,,,,,,,,,,,,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-0757,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside B-2 Command",,,,,,,,,,,@a-0756,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Boiler 2 S/S"}
@a-0758,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside B-2 Firing Rate",,,,,,,,,,,@a-0756,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{firingRate description:"B-2 Fire Rate"}
@a-0759,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside B-2 Status",,,,,,,,,,,@a-0756,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Boiler 2 Status"}
@a-075a,,,,,M,,,,,,,,,,,,,,,,"Alpha Waterside B-3",,,,,,,,,,M,@a-07da,,,,,,,,,,,,,,,,,,,,,,,,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-075b,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside B-3 Command",,,,,,,,,,,@a-075a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Boiler 3 S/S"}
@a-075c,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside B-3 Firing Rate",,,,,,,,,,,@a-075a,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{firingRate description:"B-3 Fire Rate"}
@a-075d,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside B-3 Status",,,,,,,,,,,@a-075a,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"Boiler 3 Status"}
@a-075e,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside Boiler Room HW Sys",,,,,,,,,,M,@a-07da,,,,,,,,,,,,,,,,,,,,,M,,,@a-07da,,M,,,,,,,,,,M,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-075f,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Boiler Room HW Sys HW Pump Status",,,,,,,,,,,@a-075e,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HW Pump Status"}
@a-0760,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Boiler Room HW Sys HW Supply Temp SP",,,,,,,,,,,@a-075e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","fahrenheit",,,,,,,,,,,,,{description:"HW Supply Temp SP"}
@a-0761,,,,,,,,,,,,,,,,M,,,,M,"Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure",,,,,,,,,,,@a-075e,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","psi",,,,,,M,,,,,,,{description:"HW System DP"}
@a-0762,,,,,,,,,,,,,,,,M,,,,M,"Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure Setpoint",,,,,,,,,,,@a-075e,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","psi",,,,,,M,,,,,,,{description:"HW Sys DP SP"}
@a-0763,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Boiler Room HW Sys Hot Water Entering Temp",,,,,,,,M,,,@a-075e,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"HW Supply Temp"}
@a-0764,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Boiler Room HW Sys Hot Water Leaving Temp",,,,,,,,,,,@a-075e,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",M,,,,,,,,M,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"HW Return Temp"}
@a-0765,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Boiler Room HW Sys Steam Valve Control Signal",,,,,,,,,,,@a-075e,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver",,,,,,,,,,,,,,{description:"Steam Valve Control Signal"}
@a-0766,,,,,,M,,@a-07b8,M,,,,,,,,,,,,"Alpha Waterside CH-1",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,M,,,,,,
@a-0767,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Entering Temp",,,,,,,,M,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0768,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Flow (CC)",,,,,,,,,,,@a-0766,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal/min",,,,,,M,,,,,,,
@a-0769,,,,,,M,,,,M,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Isolation Valve",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-1 Evap ISO Valve"}
@a-076a,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Isolation Valve",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CH-1 Evap ISO Valve OPEN"}
@a-076b,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Leaving Temp",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-076c,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Load (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","tonref",,,,,,M,,,,,,,
@a-076d,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Chilled Water Temp Setpoint",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-076e,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside CH-1 Command",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,
@a-076f,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Compressor Efficiency (CC)",,,,,M,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{component compressor}
@a-0770,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Compressor Frequency Status",,,,,,,,,,,@a-0766,,,,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,{compressor}
@a-0771,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Compressor Refrig Entering Temp (CC)",,,,,,,,M,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{compressor}
@a-0772,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Compressor Refrig Leaving Temp (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{compressor}
@a-0773,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Efficiency (CC)",,,,,M,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{component}
@a-0774,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Refrig Pressure (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,M,,,M,,,@a-0000,,,,,,"Denver","psi",,,,,,,,,,,,,
@a-0775,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Refrig Saturation Temp (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{saturation}
@a-0776,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Water Entering Temp",,,,,,,,M,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"CH-1 Cond Inlet"}
@a-0777,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Water Flow (CC)",,,,,,,,,,,@a-0766,,,,,M,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","gal/min",,,,,,M,,,,,,,
@a-0778,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Water Isolation Valve",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-1 Cond ISO Valve OPEN"}
@a-0779,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Water Isolation Valve",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-1 Cond ISO Valve"}
@a-077a,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-1 Cond Water Leaving Temp",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"CH-1 Cond Outlet"}
@a-077b,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Efficiency (CC)",,,,,M,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","kW/ton",,,,,,,,,,,,,
@a-077c,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Elec Power (BAS)",,,,,,M,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-077d,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Evap Efficiency (CC)",,,,,M,,,,,,@a-0766,M,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{component}
@a-077e,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Evap Refrig Pressure",,,,,,,,,,,@a-0766,M,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,M,,M,,,M,,,@a-0000,,,,,,"Denver","psi",,,,,,,,,,,,,
@a-077f,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Evap Refrig Saturation Temp (CC)",,,,,,,,,,,@a-0766,M,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{saturation}
@a-0780,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Exp Valve Refrig Entering Temp (CC)",,,,,,,,M,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{expansionValve}
@a-0781,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Full Load Amp Percentage",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{fla}
@a-0782,,,,,,,,,,,,,,,,M,M,,,,"Alpha Waterside CH-1 PHASE B MOTOR CURRENT",,,,,,M,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","A",,,,,,,,,,,,,{mag}
@a-0783,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Refrig Cycle Efficiency (CC)",,,,,M,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,,,,,,,,,,,,{component refrigCycle}
@a-0784,,,,,,,,,,,,,,,,M,,,,M,"Alpha Waterside CH-1 Refrig Subcool Delta Temp (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","Δ°F",,,,,,,,,,,,,{subCool}
@a-0785,,,,,,,,,,,,,,,,M,,,,M,"Alpha Waterside CH-1 Refrig Suction Superheat Delta Temp (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,M,,,M,,,@a-0000,,,,M,,"Denver","Δ°F",,,,,,,,,,,,,{suction superHeat}
@a-0786,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-1 Status (CC)",,,,,,,,,,,@a-0766,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,
@a-0787,,,,,,,,@a-07b8,M,,,,,,,,,,,,"Alpha Waterside CH-2",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,M,,,,,,
@a-0788,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-2 Chilled Water Entering Temp",,,,,,,,M,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0789,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-2 Chilled Water Isolation Valve",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CH-2 Evap ISO Valve OPEN"}
@a-078a,,,,,,M,,,,M,,,,,,M,,,,,"Alpha Waterside CH-2 Chilled Water Isolation Valve",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-2 Evap ISO Valve"}
@a-078b,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-2 Chilled Water Leaving Temp",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-078c,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-2 Chilled Water Temp Setpoint",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",M,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-078d,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-2 Cond Water Entering Temp",,,,,,,,M,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-078e,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CH-2 Cond Water Isolation Valve",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-2 Cond ISO Valve"}
@a-078f,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-2 Cond Water Isolation Valve",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-2 Cond ISO Valve OPEN"}
@a-0790,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-2 Cond Water Leaving Temp",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0791,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-2 Status (CC)",,,,,,,,,,,@a-0787,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CH-2 Status"}
@a-0792,,,,,,,,@a-07b8,M,,,,,,,,,,,,"Alpha Waterside CH-3",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,M,,,,,,
@a-0793,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-3 Chilled Water Entering Temp",,,,,,,,M,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0794,,,,,,M,,,,M,,,,,,M,,,,,"Alpha Waterside CH-3 Chilled Water Isolation Valve",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-3 Evap ISO Valve"}
@a-0795,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-3 Chilled Water Isolation Valve",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CH-3 Evap ISO Valve OPEN"}
@a-0796,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-3 Chilled Water Leaving Temp",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0797,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside CH-3 Chilled Water Temp Setpoint",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",M,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0798,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-3 Cond Water Entering Temp",,,,,,,,M,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-0799,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-3 Cond Water Isolation Valve",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-3 Cond ISO Valve OPEN"}
@a-079a,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CH-3 Cond Water Isolation Valve",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CH-3 Cond ISO Valve"}
@a-079b,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CH-3 Cond Water Leaving Temp",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,
@a-079c,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CH-3 Status (CC)",,,,,,,,,,,@a-0792,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CH-3 Status"}
@a-079d,,,,,,,,@a-07b8,,,,,,,M,,,,,,"Alpha Waterside CT-1",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-079e,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-1 Elec Power",,,,,,M,,,,,@a-079d,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-079f,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside CT-1 Fan Command",,,,,,,,,,,@a-079d,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CT-1 S/S"}
@a-07a0,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-1 Fan Frequency",,,,,,,,,,,@a-079d,,,M,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07a1,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-1 Fan Status",,,,,,,,,,,@a-079d,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CT-1 Status"}
@a-07a2,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CT-1 Isolation Valve",,,,,,,,,,,@a-079d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CT-1 ISO Valve OPEN"}
@a-07a3,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CT-1 Isolation Valve",,,,,,,,,,,@a-079d,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CT-1 ISO Valve"}
@a-07a4,,,,,,,,@a-07b8,,,,,,,M,,,,,,"Alpha Waterside CT-2",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-07a5,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-2 Elec Power",,,,,,M,,,,,@a-07a4,,,,,,,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,M,,,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07a6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside CT-2 Fan Command",,,,,,,,,,,@a-07a4,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CT-2 S/S"}
@a-07a7,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-2 Fan Frequency",,,,,,,,,,,@a-07a4,,,M,,,M,,,,,,,,,,,,,M,"sampled",,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07a8,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-2 Fan Speed",,,,,,,,,,,@a-07a4,,,M,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"CT-2 Speed Command"}
@a-07a9,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside CT-2 Fan Status",,,,,,,,,,,@a-07a4,,,M,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CT-2 Status"}
@a-07aa,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CT-2 Isolation Valve",,,,,,,,,,,@a-07a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CT-2 ISO Valve OPEN"}
@a-07ab,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CT-2 Isolation Valve",,,,,,,,,,,@a-07a4,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver",,,M,,,,M,,,,,,,{description:"CT-2 ISO Valve"}
@a-07ac,,,,,,,,@a-07b8,,,,M,,,,,,,,,"Alpha Waterside CWP-1",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-07ad,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-1 Frequency",,,,,,,,,,,@a-07ac,,,,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07ae,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-1 Isolation Valve",,,,,,,,,,,@a-07ac,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CWP-1 ISO Valve OPEN"}
@a-07af,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CWP-1 Isolation Valve",,,,,,,,,,,@a-07ac,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CWP-1 ISO Valve"}
@a-07b0,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-1 Power",,,,,,M,,,,,@a-07ac,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,M,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07b1,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-1 Status",,,,,,,,,,,@a-07ac,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CWP-1 Status"}
@a-07b2,,,,,,,,@a-07b8,,,,M,,,,,,,,,"Alpha Waterside CWP-2",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,M,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-07b3,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-2 Frequency",,,,,,,,,,,@a-07b2,,,,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07b4,,,,,,,,,,M,,M,,,,M,,,,,"Alpha Waterside CWP-2 Isolation Valve",,,,,,,,,,,@a-07b2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CWP-2 ISO Valve"}
@a-07b5,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-2 Isolation Valve",,,,,,,,,,,@a-07b2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,,,"Denver","%",,M,,,,M,,,,,,,{description:"CWP-2 ISO Valve OPEN"}
@a-07b6,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-2 Power",,,,,,M,,,,,@a-07b2,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,M,,M,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07b7,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside CWP-2 Status",,,,,,,,,,,@a-07b2,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,,,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"CWP-2 Status"}
@a-07b8,,,,,,M,,,,,,,,,,,,,,,"Alpha Waterside Chilled Water Plant",,,,,,M,,,,M,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,M,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-07b9,,,,,,M,,,,,,,,,,M,,,,M,"Alpha Waterside Chilled Water Plant Chilled Water Delta Pressure Setpoint",,,,,,,,,,,@a-07b8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,M,,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","psi",,,,,,M,,,,,,,{description:"CHW DP SP"}
@a-07ba,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside Chilled Water Plant Cond Water Entering Temp",,,,,,,,M,,,@a-07b8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"CW Supply Temp"}
@a-07bb,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside Chilled Water Plant Cond Water Entering Temp Setpoint",,,,,,,,M,,,@a-07b8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"CWS Temp SP"}
@a-07bc,,,,,,,,,,,,M,,,,M,,,,,"Alpha Waterside Chilled Water Plant Cond Water Leaving Temp",,,,,,,,,,,@a-07b8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"CW Return Temp"}
@a-07bd,,M,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Chilled Water Plant Outside Air Temp",,,,,,,,,,,@a-07b8,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,M,,,,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,,,,,,,,{dryBulb description:"OSA Temperature"}
@a-07be,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HHWP-1",,,,,,M,,,,M,@a-075e,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-075e}
@a-07bf,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-1 Frequency",,,,,,,,,,,@a-07be,,,,,,M,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07c0,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-1 Power",,,,,,M,,,,,@a-07be,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,M,,M,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07c1,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HHWP-1 Secondary Hot Water Pump S/S Command",,,,,,,,,,,@a-07be,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-1 S/S"}
@a-07c2,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HHWP-2",,,,,,M,,,,M,@a-075e,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-075e}
@a-07c3,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-2 Frequency",,,,,,,,,,,@a-07c2,,,,,,M,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07c4,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-2 Power",,,,,,M,,,,,@a-07c2,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,M,,M,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07c5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HHWP-2 Secondary Hot Water Pump S/S Command",,,,,,,,,,,@a-07c2,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-2 S/S"}
@a-07c6,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-2 Status",,,,,,,,,,,@a-07c2,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-2 Status"}
@a-07c7,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HHWP-3",,,,,,M,,,,M,@a-07e5,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-07e5}
@a-07c8,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-3 Frequency",,,,,,,,,,,@a-07c7,,,,,,M,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07c9,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-3 Power",,,,,,M,,,,,@a-07c7,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,M,,M,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07ca,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HHWP-3 Secondary Hot Water Pump S/S Command",,,,,,,,,,,@a-07c7,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-3 S/S"}
@a-07cb,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-3 Status",,,,,,,,,,,@a-07c7,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-3 Status"}
@a-07cc,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HHWP-4",,,,,,M,,,,M,@a-07e5,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,M,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-07e5}
@a-07cd,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-4 Frequency",,,,,,,,,,,@a-07cc,,,,,,M,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07ce,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-4 Power",,,,,,M,,,,,@a-07cc,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,M,,M,,,,M,,,@a-0000,,,,,,"Denver","kW",,,,,,,,,,,,,
@a-07cf,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HHWP-4 Secondary Hot Water Pump S/S Command",,,,,,,,,,,@a-07cc,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-4 S/S"}
@a-07d0,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside HHWP-4 Status",,,,,,,,,,,@a-07cc,,,,,,,,,,,,,,,,,,,M,"cov",M,,,,,,"Bool",,,,,,,,,M,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"HHWP-4 Status"}
@a-07d1,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HX-1",,,,,,,,,,M,@a-07e5,,,,,,,,,,,,,,,,,M,,,,,,,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-07e5}
@a-07d2,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HX-1 1/3 Steam Valve",,,,,,,,,,,@a-07d1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,M,,,"Denver","%",,M,,,,,,,,,,,{description:"HX-1 1/3 Steam Valve Signal"}
@a-07d3,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HX-1 2/3 Steam Valve",,,,,,,,,,,@a-07d1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,M,,,"Denver","%",,M,,,,,,,,,,,{description:"HX-1 2/3 Steam Valve Signal"}
@a-07d4,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HX-2",,,,,,,,,,M,@a-07e5,,,,,,,,,,,,,,,,,M,,,,,,,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-07e5}
@a-07d5,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HX-2 1/3 Steam Valve",,,,,,,,,,,@a-07d4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,M,,,"Denver","%",,M,,,,,,,,,,,{description:"HX-2 1/3 Steam Valve Signal"}
@a-07d6,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HX-2 2/3 Steam Valve",,,,,,,,,,,@a-07d4,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,M,,,"Denver","%",,M,,,,,,,,,,,{description:"HX-2 2/3 Steam Valve Signal"}
@a-07d7,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside HX-3",,,,,,,,,,M,@a-075e,,,,,,,,,,,,,,,,,M,,,,,,,@a-07da,,M,,,,,,,,,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,{secondaryLoopRef:@a-075e}
@a-07d8,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HX-3 1/3 Steam Valve",,,,,,,,,,,@a-07d7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,M,,,"Denver","%",,M,,,,,,,,,,,{description:"1/3 Steam Valve Signal"}
@a-07d9,,,,,,,,,,M,,,,,,M,,,,,"Alpha Waterside HX-3 2/3 Steam Valve",,,,,,,,,,,@a-07d7,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,,,M,,,"Denver","%",,M,,,,,,,,,,,{description:"2/3 Steam Valve Signal"}
@a-07da,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside Hot Water Plant",,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,M,,,,,,,,,,,,,@a-0000,,,,,,,,,,,,,M,,,,,,,
@a-07db,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Hot Water Plant Steam Leaving Pressure",,,,,,,,,,,@a-07da,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,M,,M,,M,,,,,M,,,@a-0000,,,M,,,"Denver","psi",,,,,,,,,,,,,{description:"Steam Pressure"}
@a-07dc,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Hot Water Plant Steam Leaving Pressure Setpoint",,,,,,,,,,,@a-07da,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",M,,,,,,,M,,M,,M,,,,,,,,@a-0000,M,,M,,,"Denver","psi",,,,,,,,,,,,,{description:"Steam SP"}
@a-07dd,,,,,,M,,@a-07b8,,,,,,,,,,,,,"Alpha Waterside PCHWP-1A",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-07de,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside PCHWP-1A Frequency",,,,,,,,,,,@a-07dd,,,,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,M,,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07df,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside PCHWP-1A Speed",,,,,,,,,,,@a-07dd,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,M,,M,,,M,,,,M,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"PCHWP-1A Speed Command"}
@a-07e0,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside PCHWP-1A Status",,,,,,,,,,,@a-07dd,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,M,,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"PCHWP-1A Status"}
@a-07e1,,,,,,M,,@a-07b8,,,,,,,,,,,,,"Alpha Waterside PCHWP-1B",,,,,,M,,,,M,@a-07b8,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,M,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-07e2,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside PCHWP-1B Frequency",,,,,,,,,,,@a-07e1,,,,,,M,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,M,,M,,,M,,,,M,,,@a-0000,,,,,,"Denver","Hz",,,,,,,,,,,,,
@a-07e3,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside PCHWP-1B Speed",,,,,,,,,,,@a-07e1,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,M,,M,,,M,,,,M,,,@a-0000,,M,,,,"Denver","%",,,,,,,,,,,,,{description:"PCHWP-1B Speed Command"}
@a-07e4,,,,,,M,,,,,,,,,,M,,,,,"Alpha Waterside PCHWP-1B Status",,,,,,,,,,,@a-07e1,,,,,,,,,,,,,,,,,,,M,"cov",,,,,,,"Bool",,,,,,,,M,,M,,,M,,,M,M,,,@a-0000,,,,,,"Denver",,,,,,,,,,,,,,{description:"PCHWP-1B Status"}
@a-07e5,,,,,,,,,,,,,,,,,,,,,"Alpha Waterside Penthouse HW Sys",,,,,,,,,,M,@a-07da,,,,,,,,,,,,,,,,,,,,,M,,,@a-07da,,M,,,,,,,,,,M,,,,,,,,,,,@a-0000,,,,,,,,,,,,,,,,,,,,
@a-07e6,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Penthouse HW Sys HW Supply Temp SP",,,,,,,,,,,@a-07e5,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,,,,@a-0000,M,,,,,"Denver","fahrenheit",,,,,,,,,,,,,{description:"HW Supply Temp SP"}
@a-07e7,,,,,,,,,,,,,,,,M,,,,M,"Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure",,,,,,,,,,,@a-07e5,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,M,,,,,M,,,@a-0000,,,,,,"Denver","psi",,,,,,M,,,,,,,{description:"2nd Floor HW Pump DP"}
@a-07e8,,,,,,,,,,,,,,,,M,,,,M,"Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure Setpoint",,,,,,,,,,,@a-07e5,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,M,,,,,,,,@a-0000,M,,,,,"Denver","psi",,,,,,M,,,,,,,{description:"HW Sys DP SP"}
@a-07e9,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Penthouse HW Sys Hot Water Entering Temp",,,,,,,,M,,,@a-07e5,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",,,,,,,,,M,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"HW Supply Temp"}
@a-07ea,,,,,,,,,,,,,,,,M,,,,,"Alpha Waterside Penthouse HW Sys Hot Water Leaving Temp",,,,,,,,,,,@a-07e5,,,,,,,,,,,,,,,,,,,M,,M,,,,,,"Number",M,,,,,,,,M,M,,,,,,,M,,,@a-0000,,,,M,,"Denver","°F",,,,,,M,,,,,,,{description:"HW Return Temp"}
@a-07eb,,,,,,,,,,,,,,,,,,,,,"Hugo, CO",,,,,,,,,,,,,,,,,,,,"Hugo",C(39.13,-103.467),"US",,,"CO",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Denver",,,,,,,,,,,,M,,
@a-07ec,,,,,,,,,,,,,,,,,,,,,"Hugo, CO Condition",,,,,,,,,"unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow",,,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Str",,,,,,,,,,M,,,,,,,M,,,,,,,,,"Denver",,,,,,,,,M,M,@a-07eb,,,
@a-07ed,,M,,,,,,,,,,,,,,,,,,,"Hugo, CO Humidity",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,M,,"Number",,,,,,,,,,M,,,,,,,M,,,,,,,,,"Denver","%RH",,,,,,,,M,,@a-07eb,,,
@a-07ee,,,,,,,,,,,,,,,,,,,M,,"Hugo, CO Sunrise",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Bool",,,,,,,,,,M,,,,,,,M,,,,,,,,,"Denver",,,,,,,,,M,,@a-07eb,,,
@a-07ef,,M,,,,,,,,,,,,,,,,,,,"Hugo, CO Temp",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,"Number",,,,,,,,,,M,,,,,,,M,,,,,,,M,,"Denver","°F",,,,,,,,M,,@a-07eb,,,
